---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 42
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 042

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=42]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-042-41-0.png]]







the deferred tests. A copy of verification and _FPT_ documentation shall be submitted to the _building official_
if requested.

**4.2.5.2 Building Commissioning Requirements.** _Commissioning_ shall be performed in accordance
with this section and Sections 5.9.2, 6.9.2, 7.9.2, 8.9.2, 9.9.2, 10.9.2, 12.2(e), and G1.2.1(f). _Commissioning_
shall use ASHRAE/IES Standard 202 or other _generally accepted engineering standards_ acceptable to the
_building official_ . _FPT_ and verification requirements for _commissioning_ are as stated in Section 4.2.5.1. _Com-_

_ing envelope_ with required provisions of this standard. _Commissioning_ requirements shall be incorporated
into the _construction documents_ .

The _commissioning provider_ shall have the necessary training, experience, and _FPT_ _equipment_ . The



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-042-41-2.png]]



**Exceptions to 4.2.5.2:**



EXCEPTIONS ARE FOR MECH, BUT 4.2.5.2 LINE 2 STATES 5.9.2 FOR AIR BARRIERS.



1. _Buildings_, _additions_, or _alterations_ with less than 10,000 ft [2] of _conditioned space_ and combined
heating, cooling, and _service water heating equipment_ totaling less than 960,000 Btu/h in capacity.
2. _Buildings_ or portions of _buildings_ that use the simplified approach building compliance path for
HVAC systems in Section 6.3.
3. _Dwelling units_ . DOES THIS EXCEPTION MEAN COMMISSIONING IS NOT REQUIRED IN PORTIONS OF BUILDINGS WITH DWELLING UNITS?
4. Nonrefrigerated warehouses.



**4.2.5.2.1** **Commissioning Activities Prior to Building Permit Issuance.** The following activities
shall be completed prior to issuance of a _building_ permit:


a. A copy of the _commissioning_ plan shall be submitted to the owner. A copy of the _commissioning_ plan

shall be submitted with the _building_ permit application if requested by the _building official_ .
b. A _commissioning provider_ shall be designated by the owner to manage _commissioning_ activities prior to

completion of _construction documents_ . The _construction documents_ shall identify the _commissioning_
_provider_ .
c. The _commissioning provider_ shall submit the design review report to the owner.
d. _Construction_ phase _commissioning_ requirements shall be incorporated into _construction documents_ .


**4.2.5.2.2** **Project Commissioning Documents.** Project _commissioning_ documents shall comply with
ASHRAE/IES Standard 202 or other _generally accepted engineering standards_ acceptable to the _building_
_official._ The _commissioning provider_ shall certify completion of the required _commissioning process_ and
provide the following documents to the owner and design teams:


a. **Commissioning Plan.** Identify _FPT_ or verification procedures for all _systems_ to be verified, commis
sioned, or tested.
b. **Design Review Report.** Detail compliance of the design with the Owner’s Project Requirements and

provisions of this standard. This _commissioning_ design review shall not be considered a design peer
review or a code or regulatory review.
c. **Preliminary Commissioning Report.** The preliminary _commissioning_ report shall include the following:

1. Required performance of commissioned _equipment_, _systems_, and assemblies, and results of _FPT_ and
verification

2. Summary of compliance of the _building_ and its components, assemblies, controls, and _systems_ with
required provisions of this standard

3. Issues and resolution logs, including itemization of deficiencies found during verification, testing,
and _commissioning_ that have not been corrected at the time of report preparation

4. Deferred tests that cannot be performed at the time of report preparation


40 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
