---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 43
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 043

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=43]]

## Extracted Content

5. Documentation of the training of operating personnel and _building_ occupants on commissioned _sys-_
_tems_, and a plan for the completion of any deferred trainings not completed at the time of report preparation
6. A plan for the completion of _commissioning_ and training, including climatic and other conditions
required for performance of the deferred tests
d. **Final Commissioning Report.** T he _construction documents_ shall require the _commissioning provider_ to

provide a final _commissioning_ report to the owner before completion of the contractor’s general warranty
period.
**4.2.5.3 Activities Prior to Building Occupancy.** B efore issuance of a certificate of occupancy, the _V&T_
_providers_ or _commissioning provider_ shall complete the following activities:


a. Verification and _FPT_ of the _systems_ specified in Section 4.2.5.1 shall be completed and documented.

**Exception to 4.2.5.3(a):** _Systems_ for which operation is seasonally dependent, and which cannot be fully

verified or tested at the time of occupancy, shall be functionally tested or commissioned when allowed
for by post-occupancy operating conditions as determined by the _commissioning_ or _V&T providers._
b. The owner shall be provided with the verification and _FPT_ documentation as provided for in Section

4.2.5.1.2, or a preliminary _commissioning_ report as provided for in Section 4.2.5.2.2.
c. The owner shall provide the _building official_ with one of the following:


2. A copy of the reports listed in Section 4.2.5.3(b), if requested by the _building official_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 41
