---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 44
extraction_method: text
page_classification: mixed
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 044

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=44]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-044-43-0.png]]

**5. BUILDING ENVELOPE**


**5.1 General**

**5.1.1 Scope.** Section 5 specifies requirements for the _building envelope_ .

**5.1.2 New Buildings.** _Building envelope_ components installed in new _buildings_ shall comply with the
requirements of Section 5.2. 2nd choice: prescriptive or trade-off w/ required for all paths.

**5.1.3 Additions to Existing Buildings.** _Building envelope_ components installed in _additions_ shall comply
with the requirements of Section 5.2.

**5.1.4 Alterations to Building Envelopes.** _Alterations_ to the _building envelope_ shall comply with the
requirements of Section 5.2 for insulation, _air leakage_, and _fenestration_ applicable to those specific portions
of the _building_ that are being altered.

**Exceptions to 5.1.4:** The following _alterations_ need not comply with these requirements, provided such

_alterations_ will not increase the _energy_ use of the _building_ :


1. Installation of storm windows or glazing panels over existing glazing, provided the storm window
or glazing panel contains a low-emissivity coating. However, a low-emissivity coating is not
required where the existing glazing already has a low-emissivity coating. Installation is permitted
to be either on the inside or outside of the existing glazing.
2. Replacement of glazing in existing sash and frame, provided the _U-factor_ and _SHGC_ will be equal
to or lower than before the glass replacement.
3. _Alterations_ to _roof_, _wall_, or _floor_ cavities that are insulated to full depth with insulation having a
minimum nominal value of R-3.0/in.
4. _Alterations_ to _walls_ and _floors_, where the existing _structure_ is without framing cavities and no new
framing cavities are created.

element requirements for _roofs_ in Tables 5.5-0 through 5.5-8 and Section 5.5.3.1.4.
8. Replacement of existing _doors_ that separate a _conditioned space_ from the exterior shall not require
the installation of a vestibule or revolving _door_, provided that an existing vestibule that separates a
_conditioned space_ from the exterior shall not be removed.


42 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
