---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 45
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 045

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=45]]

## Extracted Content

9. Replacement of existing _fenestration_, provided that the area of the replacement _fenestration_ does
not exceed 25% of the total _fenestration area_ of an _existing building_ and that the _U-factor_ and





lation requirements in Section 5.5.3.1.1 cannot be met due to existing _roof_ conditions, the _roof replacement_
shall be constructed in accordance with approved _construction documents_, which shall include


a. a _roof_ inspection report documenting existing _roof_ conditions and
b. a _roof_ design minimizing deviation from the requirements of Section 5.5.3.1.1.


_**Informative Note:**_ The proposed _roof_ design should be prepared by an approved entity capable of determining whether the design complies with the requirements of Section 5.1.4.1 to the extent practical.

**5.1.5 Climate.** Determine the climate zone for the location. For U.S. locations, follow the procedure in
Section 5.1.5.1. For international locations, follow the procedure in Section 5.1.5.2.


**Exception to 5.1.5.1:** If there are recorded historical climatic data available for a _construction_ _site_, they

may be used to determine compliance if approved by the _building official_ .


_**Informative Note:**_ Annex 1 (included at the end of this document) contains an extraction from
ASHRAE Standard 169, Table B-1, “U.S. Climate Zones by State and County.”

**5.1.5.2 International Locations.** For locations in Canada that are listed in ASHRAE Standard 169,
Table A-5, “Canada Stations and Climate Zones,” use this table to determine the required assigned climate
zone number and, where required, the assigned climate zone letter. For locations in other international countries that are listed in ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones,” use
this table to determine the required climate zone number and, where required, the assigned climate zone letter. For all international locations that are not listed either in ASHRAE Standard 169, Table A-5, “Canada
Stations and Climate Zones,” or ASHRAE Standard 169, Table A-6, “International Stations and Climate
Zones,” use ASHRAE Standard 169, Section A3, “Climate Zone Definitions,” and Table A-3, “Thermal Climate Zone Definitions,” to determine both the climate zone number and letter.

_**Informative Note:**_ Annex 1 (included at the end of this document) contains extractions from ASHRAE
Standard 169, Table A-5, “Canada Stations and Climate Zones”; ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones”; ASHRAE Standard 169, Section A3, “Climate Zone Definitions”; and
Table A-3, “Thermal Climate Zone Definitions.”

**5.1.6 Space Conditioning Categories**
**5.1.6.1** Separate _building envelope_ requirements are specified for (a) _nonresidential_ _conditioned space_,
(b) _residential_ _conditioned space_, and (c) _semiheated space_ .

**5.1.6.2** The minimum _skylight_ area requirements in Section 5.5.4.2.3 are also specified for _uncondi-_
_tioned spaces_ .

**5.1.6.3** _Spaces_ shall be assumed to be _conditioned spaces_ and shall comply with the requirements for
_conditioned spaces_ at the time of _construction_, regardless of whether mechanical or electrical _equipment_ is
included in the _building_ permit application or installed at that time.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-045-44-3.png]]















ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 43
