---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 47
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 047

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=47]]

## Extracted Content

An additional report identifying the corrective actions taken to seal leaks shall be submitted to the _code_
_official_ and the _building_ owner and shall be deemed to satisfy the requirements of this section.
d. Where the measured _air leakage_ rate exceeds 0.45 cfm/ft [2], corrective actions must be made to the _enve-_

_lope_ and an additional test completed where results are 0.45 cfm/ft [2] or less in order to demonstrate
compliance.
e. Reporting shall be in compliance with Section 4.2.5.1.2.

**5.4.3.2 Continuous Air Barrier Design and Installation.** The _continuous air barrier_ shall be designed
and installed in the following manner:


c. The _continuous air barrier_ shall extend over all surfaces of the _building envelope_ and be identified in the

_construction documents_ to be continuous across the components of the below- _grade_ areas, _walls_, _fenes-_
_tration_, _doors_, and _roofs_ .
d. The _continuous air barrier_ shall be designed to resist positive and negative pressures from wind, stack

effect, and mechanical _ventilation_ and allow for anticipated movements.
e. The following areas of the _continuous air barrier_ in the _building envelope_ shall be wrapped, sealed,

caulked, gasketed, or taped in an approved manner to minimize _air leakage_ :
1. Joints around _fenestration_ and _door_ frames
2. Junctions between _walls_ and _floors_ ; between _walls_ at _building_ corners; between _walls_ and _roofs_,
including parapets and copings; and _walls_ at foundations
3. Penetrations through the _continuous air barrier_ in _building envelope_ _roofs_, _walls_, and _floors_
4. _Building_ assemblies used as ducts or _plenums_
5. Joints, seams, connections between planes, and other changes in _continuous air barrier_ materials
6. _Building_ and _service_ components projecting through or attached through the _continuous air barrier_
7. Junctions of the _continuous air barrier_ that separate _conditioned spaces_ from _unconditioned spaces_,
_semiheated spaces,_ and areas that are not _enclosed spaces_
**5.4.3.3 Loading Dock Weatherseals.** In Climate Zones 0 and 4 through 8, cargo _doors_ and loading dock
_doors_ shall be equipped with weatherseals to restrict _air leakage_ when vehicles are parked in the doorway.

**5.4.3.4 Vestibules and Revolving Doors.** Vestibules and revolving _doors_ shall be installed in accordance with this section.

**5.4.3.4.1 Location.** _Building entrances_ that separate _conditioned space_ from the exterior shall have
one of the following:


a. An enclosed vestibule, with all _doors_ opening into and out of the vestibule equipped with self-closing

devices
b. A revolving _door_ or _doors_ opening into a vestibule or directly into the _conditioned space_
c. A combination of (a) and (b)


**5.4.3.4.2 Vestibule Size.** Vestibules shall be designed so that in passing through the vestibule it is not
necessary for the interior and exterior _doors_ to open at the same time. Interior and exterior _doors_ shall have
a minimum distance between them of not less than 7 ft when in the closed position. The _floor_ area of each
vestibule shall not exceed the greater of 50 ft [2] or 2% of the _gross conditioned floor area_ for that level of the
_building_ .

**5.4.3.4.3 Vestibule Envelope.** The exterior surfaces of both conditioned vestibules and unconditioned
vestibules shall comply with the _continuous air barrier_ requirements.



VESTIBULE
EXCEPTIONS



2. _Doors_ opening directly from a _dwelling unit._
3. _Building entrances_ in _buildings_ located in Climate Zone 1 or 2.
4. _Doors_ opening into _semiheated spaces_ .
5. Enclosed elevator lobbies for _building entrances_ directly from parking garages.
6. _Building entrances_ in _buildings_ that are located in Climate Zone 3, where the _building_ is less than
four _stories_ above _grade_ and less than 10,000 ft [2] in _gross conditioned floor area._
7. _Building entrances_ in _buildings_ that are located in Climate Zone 0, 4, 5, 6, 7, or 8, where the
_building_ is less than 1000 ft [2] in _gross conditioned floor area._


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 45
