---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 48
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 048

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=48]]

## Extracted Content

CHARGING
LANGUAGE FOR
PRESCRIPTIVE



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-048-47-0.png]]

**Figure 5.5.2 Exterior and semiexterior building envelope.**


8. _Doors_ that open directly from a _space_ that is less than 3000 ft [2 ] in area and is separate from the
_building entrance._
9. Self-closing _doors_ in _buildings_ in Climate Zones 0, 3, and 4 that have an air curtain unit complying with Sections 6.4.3.9 and 10.4.5.
10. Self-closing _doors_ in _buildings_ 15 _stories_ or less in Climate Zones 5 through 8 that have an air
curtain unit complying with Sections 6.4.3.9 and 10.4.5.


climate.

The exterior surfaces of conditioned vestibules shall comply with the _building envelope_ requirements for
a _conditioned_ _space_ .

**5.5.2 Semiexterior Building Envelope.** If a _building_ contains any _semiheated space_ or _unconditioned_
_space_ then the _semiexterior building envelope_ shall comply with the requirements for _semiheated space_ in
Tables 5.5-0 through 5.5-8 for the appropriate climate. (See Figure 5.5.2.)

The interior surfaces and exterior surfaces of unconditioned vestibules shall comply with the _building_
_envelope_ requirements for a _semiheated space_ .

**5.5.3 Opaque Elements.** For all _opaque_ elements, compliance with Tables 5.5-0 through 5.5-8 for each
_class of construction_ as described in Normative Appendix A, Sections A2 through A8 shall be demonstrated
by one of the following two methods:


a. Providing a minimum _rated R-value of insulation_ added to the assembly equal to or greater than the insu
lation minimum _R-value_ required of each insulation component.
b. Providing insulation such that the maximum _U-factor_, _C-factor_, or _F-factor_ for the entire assembly is not

exceeded as determined by one of the following:


1. Precalculated values in accordance with Normative Appendix A, Section A1.1.
2. Applicant-determined values in accordance with Normative Appendix A, Section A1.2 where such
values are approved by the _code official_ .
**Exceptions to 5.5.3:**


1. For _opaque_ assemblies not complying with the _classes of construction_ as described in Normative
Appendix A, Sections A2 through A8, compliance with the maximum _U-factors_ for the “attic and
other” or “wood frame and other” _opaque_ element conditions in Tables 5.5-0 through 5.5-8 shall be



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-048-47-1.png]]

46 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
