---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 49
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 049

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=49]]

## Extracted Content

**Table 5.5.3.1.4 Increased Roof Insulation Levels**


**Roofs** **Nonresidential** **Residential**



**Opaque**
**Elements**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**


Climate Zone 0



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



Insulation entirely above deck U-0.027 R-36 _c.i._ U-0.027 R-36 _c.i._


Metal buildings U-0.028 R-35


Climate Zones 1 to 3


Insulation entirely above deck U-0.030 R-33 _c.i._ U-0.029 R-34 _c.i._


Metal buildings U-0.028 R-35


demonstrated by testing or calculations representative of the designed assembly in accordance with
Normative Appendix A, Section A9.1 where approved by the _code official_ .
2. For multiple assemblies within a single _class of construction_ for a single _space conditioning cate-_
_gory_, compliance shall be shown for either (a) the most restrictive requirement or (b) an areaweighted average _U-factor_, _C-factor_, or _F-factor_ .


**5.5.3.1 Roofs**
**5.5.3.1.1** All _roofs_ shall comply with the insulation values specified in Tables 5.5-0 through 5.5-8.
**5.5.3.1.2 Roof Curbs.** _Skylight_ and other _roof_ curbs shall be insulated to not less than R-5.0.
**5.5.3.1.3 Joints in Roof Insulation.** Joints in the insulation shall be installed in accordance with Section 5.8.1.10.

**5.5.3.1.4 Roof Solar Reflectance and Thermal Emittance.** _Roofs_ in Climat e Zones 0 through 3 s hall
have one of the following:


a. A minimum three-year-aged solar reflectance of 0.55 and a minimum three-year-aged thermal _emittance_

of 0.75 when tested in accordance with CRRC S100.
b. A minimum Solar Reflectance Index of 64 when determined in accordance with the Solar Reflectance

Index method in ASTM E1980 using a convection coefficient of 2.1 Btu/h·ft [2] ·°F, based on three-yearaged solar reflectance and three-year-aged thermal _emittance_ tested in accordance with CRRC S100.
c. Increased _roof_ insulation levels found in Table 5.5.3.1.4.


The values for three-year-aged solar reflectance and three-year-aged thermal _emittance_ shall be determined by a laboratory accredited by a nationally recognized accreditation organization and shall be _labeled_
and certified by the _manufacturer_ .

**Exceptions to 5.5.3.1.4:**

1. Ballasted _roofs_ with a minimum stone _ballast_ of 17 lb/ft [2 ] or 23 lb/ft [2] pavers.
2. _Vegetative roof_ systems that contain a minimum thickness of 2.5 in. of growing medium and
covering a minimum of 75% of the _roof_ area with durable plantings.
3. _Roofs_ where a minimum of 75% of the _roof_ area
a. is shaded during the peak sun angle on June 21 by permanent components or features of the

_building_ ;
b. is covered by offset photovoltaic arrays, _building_ -integrated photovoltaic arrays, or solar air

or water collectors; or
c. is permitted to be interpolated using a combination of 1 and 2 above.
4. Steep-sloped _roofs_ .
5. Low-sloped _metal building roofs_ in Climate Zones 2 and 3.
6. _Roofs_ over ventilated attics, _roofs_ over _semiheated spaces_, or _roofs_ over _conditioned spaces_ that
are not _cooled spaces_ .
7. Asphaltic membranes in Climate Zones 2 and 3.


**5.5.3.1.5 Insulated Metal Panels.** The _U-factor_ of _roof_ assemblies that include _insulated metal panels_
shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construction_ .
_U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 47
