---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 53
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 053

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=53]]

## Extracted Content

**Table 5.5-3 Building Envelope Requirements for Climate Zone 3 (A,B,C)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.039 R-25 _c.i._ U-0.039 R-25 _c.i._ U-0.119 R-7.6 _c.i._



_Metal building_ [ a] U-0.041 R-10 + R-19 FC U-0.041 R-10 + R-19 FC U-0.096 R-16


_Attic and other_ U-0.027 R-38 U-0.027 R-38 U-0.053 R-19


_Walls, above Grade_


_Mass_ U-0.123 R-7.6 _c.i._ U-0.104 R-9.5 _c.i._ U-0.580 NR


_Metal building_ U-0.094 R-0 + R-9.8 _c.i._ U-0.072 R-0 + R-13 _c.i._ U-0.162 R-13


_Steel-framed_ U-0.077 R-13 + R-5 _c.i._ U-0.064 R-13 + R-7.5 _c.i._ U-0.124 R-13


_Wood-framed and other_ U-0.089 R-13 U-0.064 R-13 + R-3.8 _c.i._ or R-20 U-0.089 R-13


_Wall, below Grade_


_Below-grade wall_ C-1.140 NR C-1.140 NR C-1.140 NR


_Floors_


_Mass_ U-0.074 R-10 _c.i._ U-0.074 R-10 _c.i._ U-0.137 R-4.2 _c.i._


_Steel joist_ U-0.038 R-30 U-0.038 R-30 U-0.052 R-19


_Wood-framed and other_ U-0.033 R-30 U-0.033 R-30 U-0.051 R-19


_Slab-on-Grade Floors_


_Unheated_ F-0.730 NR F-0.540 R-10 for 24 in. F-0.730 NR


_Heated_ F-0.860 R-15 for 24 in. F-0.860 R-15 for 24 in. F-1.020 R-7.5 for 12 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.360



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.42 0.25 1.10
(for all



0.42 0.25 1.10
(for all



types)



0.50 NR
(for all



types)



NR
(for all



_Operable_ 0.54 0.23 types) 0.54 0.23 types) 0.65 types) types)



types)



_Entrance door_ 0.68 0.23 0.68 0.23 0.77


_Skylight_, 0% to 3% of _Roof_


All types 0.55 0.30 NR 0.55 0.30 NR 0.90 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 51
