---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 54
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 054

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=54]]

## Extracted Content

|Nonresidential|Residential|Semiheated|
|---|---|---|
|** Opaque Elements**<br><br>**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|||
|** Opaque Elements**<br><br>**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|
|_Insulation entirely_<br>_above deck_<br>U-0.032<br>R-30_c.i._ <br>_Metal building_ a<br>U-0.037<br>R-19 + R-11_Ls_ or<br>R-25 + R-8_Ls_<br>_Attic and other_<br>U-0.021<br>R-49|_Roofs_<br>U-0.032<br>R-30_c.i._ <br>U-0.037<br>R-19 + R-11_Ls_ or<br>R-25 + R-8_Ls_<br>U-0.021<br>R-49|U-0.093<br>R-10_c.i._ <br>U-0.082<br>R-19<br>U-0.034<br>R-30|
|_Wa_<br>_Mass_<br>U-0.104<br>R-9.5_c.i._ <br>_Metal building_<br>U-0.060<br>R-0 + R-15.8_c.i._ <br>_Steel-framed_<br>U-0.064<br>R-13 + R-7.5_c.i._ <br>_Wood-framed and other_<br>U-0.064<br>R-13 + R-3.8_c.i._ or R-20|_lls, above Grade_<br>U-0.090<br>R-11.4_c.i._ <br>U-0.050<br>R-0 + R-19_c.i._ <br>U-0.064<br>R-13 + R-7.5 c.i<br>U-0.064<br>R-13 + R-3.8_c.i._ or R-20|U-0.580<br>NR<br>U-0.162<br>R-13<br>U-0.124<br>R-13<br>U-0.089<br>R-13|
|_Wa_<br>_Below-grade wall_<br>C-0.119<br>R-7.5_c.i._|_ll, below Grade_<br>C-0.092<br>R-10_c.i._|C-1.140<br>NR|
|_Mass_<br>U-0.057<br>R-14.6_c.i._ <br>_Steel joist_<br>U-0.038<br>R-30<br>_Wood-framed and other_<br>U-0.033<br>R-30|_Floors_<br>U-0.051<br>R-16.7_c.i._ <br>U-0.038<br>R-30<br>U-0.033<br>R-30|U-0.107<br>R-6.3_c.i._ <br>U-0.052<br>R-19<br>U-0.051<br>R-19|
|_Slab_<br>_Unheated_<br>F-0.520<br>R-15 for 24 in.<br>_Heated_<br>F-0.843<br>R-20 for 24 in.|_-on-Grade Floors_<br>F-0.520<br>R-15 for 24 in.<br>F-0.688<br>R-20 for 48 in.|F-0.730<br>NR<br>F-0.900<br>R-10 for 24 in.|
|<br>_Swinging_<br>U-0.370<br> <br>_Nonswinging_<br>U-0.310<br>|_Opaque Doors_<br>U-0.370<br> <br>U-0.310<br>|U-0.370<br> <br>U-0.360<br>|
|**Fenestration**<br>**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max. SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Nonresidential**|**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max. SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Residential**|**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max.**<br>**SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Semiheated**|
|_Vertical Fene_<br>_Fixed_<br>0.36<br>0.36<br>1.10<br>(for all<br>types)<br>_Operable_<br>0.45<br>0.33<br>_Entrance door_<br>0.63<br>0.33|_ stration_, 0% to 40% of_Wall_<br>0.36<br>0.36<br>1.10<br>(for all<br>types)<br>0.45<br>0.33<br>0.63<br>0.33|0.50<br>NR<br>(for all<br>types)<br>NR<br>(for all<br>types)<br>0.65<br>0.77|
|_Skyligh_<br>All types<br>0.50<br>0.40<br>NR|_t_, 0% to 3% of_Roof_<br>0.50<br>0.40<br>NR|0.75<br>NR<br>NR|



- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


52 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
