---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 58
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 058

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=58]]

## Extracted Content

**Table 5.5-8 Building Envelope Requirements for Climate Zone 8***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Roofs_


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.028 R-35 _c.i._ U-0.028 R-35 _c.i._ U-0.039 R-25 _c.i._



_Metal building_ [ a] U-0.026 R-25 + R-11+R-11 _Ls_ U-0.026 R-25 + R-11+R-11 _Ls_ U-0.037 R-19+R-11 _Ls_ or

R-25 + R-8 _Ls_



_Attic and other_ U-0.017 R-60 U-0.017 R-60 U-0.027 R-38


_Walls, above Grade_


_Mass_ U-0.048 R-19 _c.i._ U-0.048 R-19 _c.i._ U-0.104 R-9.5 _c.i._


_Metal building_ U-0.039 R-0 + R-25 _c.i._ U-0.039 R-0 + R-25 _c.i._ U-0.060 R-0 + R-15.8 _c.i._


_Steel-framed_ U-0.037 R-13 + R-18.8 _c.i._ U-0.037 R-13 + R-18.8 _c.i._ U-0.064 R-13 + R-7.5 _c.i._


_Wood-framed and other_ U-0.032 R-13 + R-18.8 _c.i._ U-0.032 R-13 + R-18.8 _c.i._ U-0.051 R-13 + R-7.5 _c.i._


_Wall, below Grade_


_Below-grade wall_ C-0.063 R-15 _c.i._ C-0.063 R-15 _c.i._ C-0.119 R-7.5 _c.i._


_Floors_


_Mass_ U-0.038 R-23 _c.i._ U-0.038 R-23 _c.i._ U-0.064 R-12.5 _c.i._


_Steel joist_ U-0.032 R-38 U-0.032 R-38 U-0.052 R-19


_Wood-framed and other_ U-0.027 R-38 U-0.027 R-38 U-0.033 R-30


_Slab-on-Grade Floors_


_Unheated_ F-0.434 R-20 for 48 in. F-0.424 R-25 for 48 in. F-0.540 R-10 for 24 in.


_Heated_ F-0.671 R-25 for 48 in. F-0.373 R-20 full slab F-0.860 R-15 for 24 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.310



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.26 0.40 1.10
(for all



0.26 0.40 1.10
(for all



types)



0.36 NR
(for all



types)



NR
(for all



_Operable_ 0.32 0.36 types) 0.32 0.36 types) 0.44 types) types)



types)



_Entrance door_ 0.63 0.36 0.63 0.36 0.63


_Skylight_, 0% to 3% of _Roof_


All types 0.41 NR NR 0.41 NR NR 0.75 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


56 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
