---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 59
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 059

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=59]]

## Extracted Content

**5.5.3.2 Above-Grade Walls.** _Above-grade walls_ shall comply with the insulation values specified in
Tables 5.5-0 through 5.5-8. For the purposes of this provision, _wall_ plates, tracks, headers, or bond beams
are considered part of the base _wall_ assembly.

**Exception to 5.5.3.2:** For _mass walls_, where the requirement in Tables 5.5-0 through 5.5-8 is for a max
imum assembly U-0.151 followed by footnote “b,” concrete masonry unit (CMU) walls complying
with ASTM C90 that are ungrouted or partially grouted at 32 in. or greater on center vertically and
48 in. or greater on center horizontally, shall have their ungrouted openings (e.g., cores, cells) filled
with insulating material having a maximum thermal conductivity of 0.44 Btu·in./h·ft [2] ·°F.


**5.5.3.2.1 Walls That Are Both Above and Below Grade.** W hen a _wall_ consists of both _above-grade_
and _below_ - _grade_ portions, the entire _wall_ for that _story_ shall be insulated on either the exterior or the interior
or be integral.


a. If insulated on the interior, the _wall_ shall be insulated to the _above-grade wall_ requirements.
b. If insulated on the exterior or integral, the _below-grade wall_ portion shall be insulated to the _below-grade_

_wall_ requirements, and the _above-grade wall_ portion shall be insulated to the _above-grade wall_ requirements.


a. A minimum of 75% of the _opaque_ _wall_ area shall have a minimum area-weighted initial solar reflectance

of 0.30 when tested in accordance with ASTM C1549 with AM1.5GV output, or ASTM E903 with the
AM1.5GV output, or determined in accordance with _generally accepted engineering standards_, and a
minimum _emittance_ or emissivity of 0.75 when tested in accordance with ASTM C835, C1371, E408, or
determined in accordance with _generally accepted engineering standards._ For the portion of the _opaque_
_wall_ that is glass spandrel area, a minimum solar reflectance of 0.29, determined in accordance with
NFRC 300 or ISO 9050, shall be permitted. Area-weighting is permitted only between the _south-_, _east-_,
and _west-oriented_ _walls_ and only between _walls_ of the same _space conditioning category_ .
b. A minimum of 30% of the _above-grade wall_ area shall be shaded through the use of human-made _struc-_

_tures_, _existing buildings_, hillsides, permanent _building_ projections, _on-site renewable energy_ _systems_, or a
combination of these. Shade coverage shall be calculated by projecting the shading surface downward on
the _wall_ at an angle of 45 degrees.


**Exception to 5.5.3.2.2:** _Exterior walls_ of _semiheated spaces_ .


**5.5.3.2.3 Insulated Metal Panels.** The _U-factor_ of _wall_ assemblies that include _insulated metal panels_
shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construction_ .
_U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.

**5.5.3.3 Below-Grade Wall Insulation.** _Below-grade walls_ shall have a _rated R-value of insulation_ no
less than the insulation values specified in Tables 5.5-0 through 5.5-8.

**Exception to 5.5.3.3:** Where framing, including metal and wood studs, is used, compliance shall be

based on the maximum assembly _C-factor_ .


**5.5.3.4 Floors**

**5.5.3.4.1 Floor Insulation.** All _floors_ shall comply with the insulation values specified in Tables 5.5-0
through 5.5-8.

**5.5.3.4.2 Insulated Metal Panels.** The _U-factor_ of _floor_ assemblies that include _insulated metal pan-_
_els_ shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construc-_
_tion_ . _U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.

**5.5.3.5 Slabs-on-Grade.** All _slab-on-grade floors_, including _heated slab-on-grade floors_ and _unheated_
_slab-on-grade floors_, shall comply with the insulation values specified in Tables 5.5-0 through 5.5-8.

**5.5.3.6 Opaque Doors.** All _opaque_ _doors_ shall have a _U-factor_ not greater than that specified in Tables
5.5-0 through 5.5-8.

**Exceptions to 5.5.3.6:**

1. For _conditioned spaces_, _nonswinging doors_ that are horizontally hinged sectional _doors_ with a
single row of _fenestration_ shall have an assembly _U-factor_ less than or equal to 0.440 in Climate
Zones 0 through 6 and less than or equal to 0.360 in Climate Zones 7 and 8, provided the _fenes-_
_tration area_ is at least 14% and no more than 25% of the total _door area_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 57
