---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 60
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 060

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=60]]

## Extracted Content

2. For _semiheated spaces_, _nonswinging doors_ that are horizontally hinged sectional _doors_ with a
single row of _fenestration_ shall have an assembly _U-factor_ less than or equal to 0.440 in Climate
Zones 3 through 6 and less than or equal to 0.360 in Climate Zones 7 and 8, provided the _fenes-_
_tration area_ is at least 14% and no more than 25% of the total _door area_ .

**5.5.4 Fenestration**
**5.5.4.1 General.** Compliance with _U-factors_, _SHGC_, and _VT_ / _SHGC_ shall be demonstrated for the overall _fenestration_ product. _Gross wall areas_ and _gross roof areas_ shall be calculated separately for each _space_
_conditioning category_ for the purposes of determining compliance.

**Exceptions to 5.5.4.1:**

1. If there are multiple assemblies within a single _class of construction_ for a single _space condition-_
_ing category_, it shall be permitted to demonstrate compliance based on a n area-weighted average
_U-factor_, _SHGC_, _VT_ / _SHGC_, or _LSG_ . The area-weighted average across multiple _classes of con-_
_struction_ or multiple _space conditioning categories_ shall not be permitted for use to demonstrate
compliance.
2. _Vertical fenestration_ shall be permitted to demonstrate compliance based on an area-weighted
average _U-factor_, _SHGC_, _VT_ / _SHGC_, or _LSG_ across multiple _classes of construction_ for a single
_space conditioning category_, but not across multiple _space conditioning categories_ .


**Exception to 5.5.4.2.1:** _Vertical fenestration_ complying with Section 5.5.4.4.1, Exception 3.

**5.5.4.2.2** **Maximum Skylight Fenestration Area.** The total _skylight_ area shall not be greater than that
specified in Tables 5.5-0 through 5.5-8.

**Exception to 5.5.4.2.2:** The total _skylight_ area is permitted to be increased to no greater than 6% of the

_gross roof area_, provided the _skylights_ meet all of the criteria in Section 5.5.4.4.2, Exception 1 and
the total _daylight area under skylights_ is a minimum of half the _floor_ area of the _space_ .

**5.5.4.2.3 Minimum Skylight Fenestration Area.** In any _enclosed space_ in a _building_ that is

a. 2500 ft [2] and greater;
b. directly under a _roof_ with ceiling heights greater than 15 ft; and
c. one of the following _space_ types: office, lobby, atrium, concourse, corridor, storage (including nonrefriger
ated warehouse), gymnasium, fitness/exercise area, playing area, gymnasium seating area, convention
exhibit/event _space_, courtroom, automotive service, fire station engine room, manufacturing corridor/
transition and bay areas, retail, library reading and stack areas, distribution/sorting area, transportation
baggage and seating areas, or workshop, the total _daylight area under skylights_ shall be a minimum of
half the _floor_ area and either
1. provide a minimum _skylight_ area to _daylight area under skylights_ of 3% with a _skylight_ _VT_ of at least
0.40 or
2. provide a minimum _skylight effective aperture_ of at least 1%.

These _skylights_ shall have a glazing material or diffuser with a measured haze value greater than 90%
when tested according to ASTM D1003. _General lighting_ in the _daylight area_ shall be controlled as
described in Section 9.4.1.1(f).

**Exceptions to 5.5.4.2.3:**

1. _Enclosed spaces_ in Climate Zones 6 through 8.
2. _Enclosed spaces_ where it is documented that existing _structures_ or natural objects block directbeam sunlight on at least half of the _roof_ over the _enclosed space_ for more than 1500 daytime
hours per year between 8 a.m. and 4 p.m.
3. _Enclosed spaces_ where the _daylight area under roof monitors_ is greater than 50% of the
_enclosed space_ _floor_ area.
4. _Enclosed spaces_ where it is documented that 90% of the _skylight_ area is shaded on June 21 in
the Northern Hemisphere (December 21 in the Southern Hemisphere) at noon by permanent
architectural features of the _building._
5. _Enclosed spaces_ where the total area minus the _primary sidelighted area_ and _secondary side-_
_lighted area_ is less than 2500 ft [2] and where the lighting is controlled according to sidelighting
requirements described in Section 9.4.1.1(e).


58 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
