---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 61
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 061

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=61]]

## Extracted Content

**Table 5.5.4.4.1 SHGC Multipliers for Permanent Projections**





|Projection Factor (PF)|SHGC Multiplier<br>(South, East, and West Orientations)|
|---|---|
|0 to 0.10|1.00|
|>0.10 to 0.20|0.91|
|>0.20 to 0.30|0.82|
|>0.30 to 0.40|0.74|
|>0.40 to 0.50|0.67|
|>0.50 to 0.60|0.61|
|>0.60 to 0.70|0.56|
|>0.70 to 0.80|0.51|
|>0.80 to 0.90|0.47|
|>0.90 to 1.00|0.44|


**5.5.4.3 Fenestration U-Factor.** _Fenestration_ shall have a _U-factor_ not greater than that specified in
Tables 5.5-0 through 5.5-8.

**Exception to 5.5.4.3:** The _U-factor_ for _skylights_ is permitted to be increased to no greater than 0.90 Btu/

h·ft [2] ·°F in Climate Zones 0 through 3 and 0.75 Btu/h·ft [2] ·°F in Climate Zones 4 through 8, provided
the _skylights_ meet all of the criteria in Section 5.5.4.4.2, Exception 1.

**5.5.4.4 Fenestration Solar Heat Gain Coefficient (SHGC)**
**5.5.4.4.1** **SHGC of Vertical Fenestration.** _Vertical fenestration_ shall have an _SHGC_ not greater than
that specified in Tables 5.5-0 through 5.5-8.

**Exceptions to 5.5.4.4.1:**

1. For demonstrating compliance for _south_ -, _east_ -, or _west-oriented_ _vertical fenestration_ shaded
by _opaque_ permanent projections that will last as long as the _building_ itself, the _SHGC_ of the
shaded _vertical fenestration_ in the _proposed_ _design_ is permitted to be reduced by using the multipliers in Table 5.5.4.4.1. Permanent projections consisting of open louvers shall be considered
to provide shading, provided that no sun penetrates the louvers during the peak sun angle on
June 21.
2. For demonstrating compliance for _south_ -, _east_ -, or _west-oriented_ _vertical fenestration_ shaded
by partially _opaque_ permanent projections (e.g., framing with glass or perforated metal) that
will last as long as the _building_ itself, the _projection factor_ ( _PF_ ) shall be reduced by multiplying
it by a factor of _Os_, which is derived as follows:

_Os_ = ( _Ai_ × _Oi_ ) + ( _Af_ × _Of_ )

where
_Os_ = percent opacity of the shading device
_Ai_ = percent of the area of the shading device that is a partially _opaque_ infill
_Oi_ = percent opacity of the infill for glass _Oi_ = (100% – _Ts_ ), where _Ts_ is the solar transmittance
as determined in accordance with NFRC 300; for perforated or decorative metal panels,
_Oi_ = percentage of solid material
_Af_ = percent of the area of the shading device that represents the framing members
_Of_ = percent opacity of the framing members; if solid then 100%

The _SHGC_ of the shaded _vertical fenestration_ in the proposed _building_ is permitted to then
be reduced by using the multipliers in Table 5.5.4.4.1 for each _fenestration_ product.
3. _Vertical fenestration_ that is located on the street side of the street-level _story_ only, provided that
a. the street side of the street-level _story_ does not exceed 20 ft in height,
b. the _fenestration_ has a continuous overhang with a weighted average _PF_ greater than 0.5, and
c. the _fenestration area_ for the street side of the street-level _story_ is less than 75% of the _gross_

_wall area_ for the street side of the street-level _story_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 59
