---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 62
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 062

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=62]]

## Extracted Content

When this exception is used, separate calculations shall be performed for these sections of
the _building envelope_, and these values shall not be averaged with any others for compliance
purposes. No credit shall be given here or elsewhere in the _building_ for not fully utilizing the
_fenestration area_ allowed.
4. For _dynamic glazing_, the minimum _SHGC_ shall be used to demonstrate compliance with this section. _Dynamic glazing_ shall be considered separately from other _vertical fenestration_, and areaweighted averaging with other _vertical fenestration_ that is not _dynamic glazing_ shall not be permitted.


**5.5.4.4.2 SHGC of Skylights.** _Skylights_ shall have an _SHGC_ not greater than that specified in Tables
5.5-0 through 5.5-8.
**Exceptions to 5.5.4.4.2:**

1. _Skylights_ are exempt from _SHGC_ requirements provided the following:
a. They have a glazing material or diffuser with a measured haze value greater than 90% when

tested according to ASTM D1003.
b. They have a _skylight_ _VT_ greater than 0.40.
c. They have all _general lighting_ in the _daylight area under skylights_ controlled by multilevel

photocontrols in accordance with Section 9.4.1.1(f).
2. For _dynamic glazing_, the minimum _SHGC_ shall be used to demonstrate compliance with this
section. _Dynamic glazing_ shall be considered separately from other _skylights_, and areaweighted averaging with other _skylights_ that is not _dynamic glazing_ shall not be permitted.

**5.5.4.5 Fenestration Orientation.** T h e _vertical fenestration_ shall comply with either (a) or (b):


a. For Climate Zones 0 through 8:

_AW_  ( _AT_ )/4 and _AE_  ( _AT_ )/4

b. For Climate Zones 0 through 3,

_AW_ × _SHGCW_  ( _AT_ × _SHGCC_ )/4 and _AE_ × _SHGCE_  ( _AT_ × _SHGCC_ )/4





where
_AW_ = _west-oriented_ _vertical fenestration area_
_AE_ = _east-oriented_ _vertical fenestration area_
_AT_ = total _vertical fenestration area_
_SHGCC_ = _SHGC_ criteria in Tables 5.5-0 through 5.5-8 for each climate zone
_SHGCE_ = _SHGC_ for _east-oriented_ _fenestration_ that complies with Section 5.5.4.4.1
_SHGCW_ = _SHGC_ for _west-oriented_ _fenestration_ that complies with Section 5.5.4.4.1

**Exceptions to 5.5.4.5:**


2. _Buildings_ with shade on 75% of the _east-_ and _west-oriented_ _vertical fenestration areas_ from permanent projections, _existing buildings_, existing permanent infrastructure, or topography at 9 a.m.
and 3 p.m., respectively, on the summer solstice (June 21 in the northern hemisphere).
3. _Alterations_ and _additions_ with no increase in _vertical fenestration area_ .

5. _Buildings_ in Climate Zone 8.


**Exceptions to 5.5.4.6:**

1. A _light-to-solar-gain ratio_ ( _LSG_ ) of not less than 1.25 is allowed to be used as an alternative to _VT_ /
_SHGC_ . When using this option, the center-of-glass _VT_ and the center-of-glass _SHGC_ shall be deter

60 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-062-61-5.png]]
