---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 63
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 063

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=63]]

## Extracted Content

3


4



mined in accordance with NFRC 300 and NFRC 301, determined by an independent laboratory or
included in a database published by a government agency, and certified by the _manufacturer_ .
2. _Fenestration_ not covered in the scope of the NFRC 200.
3. _Enclosed spaces_ where the _daylight area under roof monitors_ is greater than 50% of the _enclosed_
_space_ _floor_ area.
4. _Enclosed spaces_ with _skylights_ that comply with Section 5.5.4.2.3.
5. _Enclosed spaces_ where the _sidelighting effective aperture_ is greater than or equal to 0.15.
6. For _dynamic glazing_, the _VT_ / _SHGC_ ratio and the _LSG_ shall be determined using the maximum _VT_
and maximum _SHGC_ . _Dynamic glazing_ shall be considered separately from other _fenestration_, and
area-weighted averaging with other _fenestration_ that is not _dynamic glazing_ shall not be permitted.

**5.5.5 Linear Thermal Bridges and Point Thermal Bridges.** Where _linear thermal bridges_ and _point_
_thermal bridges_ occur as described in Sections 5.5.5.1 through 5.5.5.5, they shall


a. comply with the applicable requirements of Sections 5.5.5.1 through 5.5.5.5 or



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-063-62-0.png]]

_**Informative Note:**_ For _linear thermal bridges_ and _point thermal bridges_ that fall under the provisions of
Section 4.2 and cannot comply prescriptively with the provisions of Sections 5.5.5.1 through 5.5.5.4, projects can use Section 5.5.5.5, Section 12, Normative Appendix C, or Normative Appendix G.

**5.5.5.1** **Roof and Wall Intersections.** Where a _roof with insulation entirely above deck_ intersects an


**5.5.5.1.1** **Roof Edges.** At _roof_ edges without parapets or overhangs, the _roof_ insulation and the _wall_
insulation shall comply with the following, as applicable to the location of the insulation:


a. Where a _wall_ has exterior _continuous insulation_, the _roof_ insulation shall extend to the exterior of the

_wall_ insulation and the _wall_ insulation shall extend to the _roof_ insulation.
b. Where a _wall_ has cavity or integral insulation that represents more than 50% of the total wall insulation

_R-value_, the _roof_ -to-wall insulation shall comply with one of the following:
1. The cavity or integral insulation shall extend to the underside of the _roof_ insulation.
2. The cavity or integral insulation shall extend to the underside of the _roof_ deck, and the _roof_ insulation
shall extend to the exterior face of the _wall_ . The _wall_ insulation shall be permitted to be interrupted
by _roof_ framing members.
3. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
4. Insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the exterior of the
_roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane of the bottom
of the _roof_ deck.
5. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
6. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 61









**Exceptions to 5.5.5:**



1. _Buildings_ located in Climate Zones 0 through 3.
2. _Semiheated spaces_ in _buildings_ located in Climate Zones 0 through 6.

4. _Thermal bridges_ in uninsulated assemblies.
5. _Linear and point thermal bridges_ that have a material thermal conductivity less than 3.0 Btu·in/
h·ft [2] ·°F.
6. _Alterations_ to _existing buildings_ other than _additions._
7. _Roofs_ that project over _exterior walls._
