---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 64
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 064

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=64]]

## Extracted Content

**Table 5.5.5.1.1-1 Additional Wall Insulation Required for Mass Walls with Insulation on the Interior or**
**Integral at Intersections with Roof Edges and Parapets**

|Climate Zone|R-Value Increase|U-factor % Decrease|
|---|---|---|
|4|R-1.0|8%|
|5|R-1.0|8%|
|6|R-1.5|10%|
|7|R-1.5|10%|
|8|R-2.5|14%|



**Table 5.5.5.1.1-2 Additional Roof Insulation Required for Mass Walls with Insulation on the Interior or**
**Integral at Intersections with Roof Edges and Parapets**

|Climate Zone|R-Value Increase|U-factor % Decrease|
|---|---|---|
|4|R-7.0|24%|
|5|R-7.0|24%|
|6|R-7.0|26%|
|7|R-9.0|26%|
|8|R-9.0|26%|



c. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _roof_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the
exterior of the _roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane
of the bottom of the _roof_ assembly in contact with the exterior _wall_ .
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
4. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figure K-1.

**5.5.5.1.2 Parapets.** At _roof_ edges with parapets, the _exterior wall_ insulation shall comply with one or
more of the following as applicable to the location of the insulation and _wall_ assembly:


a. Where a _wall_ has exterior _continuous insulation_, such _insulation_ shall be applied to both vertical sides of

the parapet.
_**Informative Note:**_ See Informative Appendix K, Figure K-2(a).
b. Where a _wall_ has cavity or integral insulation that represents more than 50% of the total wall insulation


1. The _wall_ insulation shall extend within the cavity of the parapet not less than the height of the top of
the _roof_ insulation. The _wall_ insulation shall be permitted to be interrupted by _roof_ framing members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
3. Insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the exterior of the
_roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane of the bottom
of the _roof_ deck.
4. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.


62 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



insulation both sides of
parapet with exterior
wall insulation.
