---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 65
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 065

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=65]]

## Extracted Content

5. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figure K-2(b).
c. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _roof_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the
exterior of the _roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane
of the bottom of the _roof_ assembly in contact with the exterior _wall_ .
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
4. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figures K-2(c) and K-2(d).

**5.5.5.1.3 Parapets within the Field of a Roof.** Exterior _continuous insulation_ having a minimum
_rated R-value of insulation_ not less than R-5 shall be applied to both vertical sides of the parapet and extend
from the coping at the top of the parapet to not less than the top of the _roof_ insulation below.

_**Informative Notes:**_

1. See Informative Appendix K, Figure K-3.
2. Parapets that are an integral part of a fire-resistance-rated wall, and the exterior _continuous insu-_
_lation_ applied to the parapet, shall comply with the fire resistance ratings of the building code.

**5.5.5.2 Walls and Intermediate Floor Intersections.** A t _floor_ and _exterior wall_ intersections, the _exte-_
_rior_ _wall_ insulation shall comply with Sections 5.5.5.2.1 and 5.5.5.2.2 as applicable to the type of _floor_ intersection, _exterior wall_ assembly, and location of the _exterior wall_ insulation.

**5.5.5.2.1** Intermediate _floor_ edges that do not serve as balconies or _floor_ overhangs shall comply with
the following as applicable:


a. Where a _wall_ has _exterior continuous insulation_, such insulation shall extend continuously past the _floor_

edge.
b. Where a _wall_ has cavity insulation that represents more than 50% of the total wall insulation _R-value_, the

cavity insulation shall extend to the underside of the _floor_ deck and shall be permitted to be interrupted
by _floor_ framing members and _wall_ top and bottom plates or tracks. ( _**Informative Note:**_ See Informative
Appendix K, Figures K-4[a] and K-4[b].)
c. Where a _mass wall_ has integral insulation that represents more than 50% of the total wall insulation _R-_

_value_, the intermediate _floor_ intersection shall comply with one of the following:
1. The full thickness of integral insulation shall extend past the _floor_ edge.
2. Where the intermediate _floor_ deck extends through the integral insulation, insulation having a _rated_
_R-value of insulation_ not less than R-5 shall be maintained to the full depth of the _floor_ edge on the
exterior side of the _floor_ edge.
See Informative Appendix K, Figures K-4(c) and K-4(d).
d. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _floor_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional interior insulation having a _rated R-value of insulation_ not less than R-5 shall cover the
full depth of the _floor_ edge. Such insulation shall be permitted to be interrupted by _floor_ framing
members. Fire safing applied to the full depth of the _floor_ edge meets this requirement.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall cover the full depth
of the _floor_ edge on the exterior side of the wall _._
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.2.1.
_**Informative Note:**_ See Informative Appendix K, Figures K-4(e) and K-4(f).
e. Where _mass walls_ have not less than 50% of the _rated R-value of insulation_ on the exterior side of the

_wall_ and the remainder on the interior side, the insulation on the interior side of the _wall_ shall be permit

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 63
