---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 67
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 067

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=67]]

## Extracted Content

|Allowable Area per Point Thermal Bridge,<br>in.2|Common Material Name|
|---|---|
|3|Carbon steel|
|9|Stainless steel|
|65|Concrete and masonry|



16



**Table 5.5.5.5 Allowable Point Thermal Bridge Cross-Sectional Area**


shall have a thermal break with a thermal conductivity of 3.6 Btu·in/ h·ft [2] ·°F or less.
**Exception to 5.5.5.4:** Intersections between _vertical fenestration_ and uninsulated _opaque walls_ .

**5.5.5.5 Other Elements and Building Assembly Intersections.** Individual _point thermal bridges_ and


_Above grade_ area of the _building envelope_ ≥ ( _k_ 1 × _A_ 1) + ( _k_ 2 × _A_ 2) + ( _k_ 3 × _A_ 3) ... (5.5.5.5)

where
_k_ 1, _k_ 2, _k_ 3 … = thermal conductivity of material 1, material 2, material 3, etc., expressed in Btu·in./
(ft [2] ·h·°F) for _point thermal bridge_ material 1, material 2, material 3, etc. (e.g., concrete,
carbon steel, stainless steel, wood)
_A_ 1, _A_ 2, _A_ 3, … = the total cross-sectional area of _point thermal bridges_ and _linear thermal bridges_ of
material 1, material 2, material 3, etc., expressed in ft [2]

**Exceptions to 5.5.5.5:**

1. Service penetrations, including mechanical, electrical, plumbing, telecommunications, and fire
services, that pass through the _opaque_ _building envelope_ .
2. Insulated _roof_ curbs and blocking.
3. Individual _point thermal bridges_ that are less than the allowances in Table 5.5.5.5.

( _**Informative Note:**_ See _ASHRAE Handbook—Fundamentals_ Appendix A, Chapter 26, or Chapter 33 for
typical material thermal conductivity.)

**5.6 Building Envelope Trade-Off Compliance Path**
**5.6.1** The _building envelope_ complies with the standard if


a. the _proposed_ _design_ satisfies the provisions of Sections 5.1, 5.4, 5.7, 5.8, and 5.9 and
b. the _proposed envelope performance factor_ of the _proposed design_ is less than or equal to the _proposed_

_envelope performance factor_ of the _base design_ .


**5.6.1.1** All components of the _building envelope_ shown on architectural drawings or installed in _existing_
_buildings_ shall be modeled in the _proposed design_ . The _simulation program_ model _fenestration_ and _opaque_


**5.6.1.2 Trade-Offs Limited to Building Permit.** When the _building_ permit being sought applies to less
than the whole _building_, parameters relating to unmodified existing conditions or to future _building_ components shall be identical for both the _proposed envelope performance factor_ and the _base envelope perfor-_
_mance factor_ . Future _building_ components shall meet the prescriptive requirements of Section 5.5.

**5.6.1.3** _Envelope performance factor_ shall be calculated using the procedures of Normative Appendix C.

**5.7 Submittals**
**5.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 65



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-067-66-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-067-66-2.png]]
