---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 68
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 068

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=68]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-068-67-0.png]]













![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-068-67-1.png]]





a. A report complying with Section 4.2.5.1.2 providing the results of _continuous air barrier_ compliance

with whole- _building_ pressurization testing in accordance with Section 5.4.3.1.4 or verification of the
_building envelope_ in accordance with Section 5.9.1.2.
b. Insulation documentation in accordance with Section 5.8.1.11.


**5.7.3.2 Manuals.** _Construction_ _documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner, or the designated representative of the _building_ owner, within 90
days after the date of _building envelope_ acceptance. These manuals shall be in accordance with industryaccepted standards (see Informative Appendix E) and shall include, at a minimum, operation manuals and
maintenance manuals for each component of the _building envelope_ requiring maintenance, except components not furnished as part of the project. Required routine maintenance actions shall be clearly identified.


**5.8.1.1 Labeling of Building Envelope Insulation.** The _rated_ _R-value_ _of insulation_ shall be clearly identified by an identification mark applied by the _manufacturer_ to each piece of _building envelope_ insulation.

**Exceptions to 5.8.1.1:** When insulation does not have such an identification mark, the _rated R-value of_

_insulation_ and the additional information specified below shall be identified by the _manufacturer_ on
each package, shipping container, or bundle of insulation. Insulation documentation shall be provided in accordance with Section 5.8.1.11 and the following:
1. For batts and blankets of any type: The _rated R-value of insulation_, length, width, thickness.
2. For boardstock: The _rated R-value of insulation_, length, width, and thickness of the boards in the
package.
3. For all loose-fill insulation: The minimum settled thickness, initial installed thickness, maximum net coverage area, number of bags per 1000 ft [2] and minimum weight per ft [2] at _R-values_ of
13, 19, 30, 38, and 49. The package shall also state the minimum net weight of the insulation in
the package.
4. For spray-applied polyurethane foam: The _R-value_ for the insulation at a 1 in. thickness and additional inch increments up to the maximum thickness allowed.

**5.8.1.2 Manufacturer’s Installation Instructions.** Insulation materials shall be installed in accordance
with the _manufacturer_ ’s recommendations and in such a manner as to achieve the _rated R-value of insulation_ .

**Exceptions to 5.8.1.2:**

1. The _R-value_ of compressed cavity insulation is determined in accordance with Table A9.4.3.
2. Where _metal building_ _roof_ or wall insulation is compressed between the steel structure and the
metal _roof_ or wall panels, the overall assembly _U-factor_ is determined in accordance with Section
A2.3, Section A3.2, or Section A9.4.6.


66 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
