---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 70
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 070

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=70]]

## Extracted Content

2. _U-factors_ from Section A8.2 shall be an acceptable alternative for determining compliance with
the _U-factor_ criteria for _vertical fenestration_ .
3. _U-factors_ from Section A7 shall be an acceptable alternative for determining compliance with the
_U-factor_ criteria for _opaque_ _doors_ .
4. For _sectional garage doors_ and _metal coiling doors_, ANSI/DASMA105 shall be an acceptable
alternative for determining _U-factors_ .

**5.8.2.5 Solar Heat Gain Coefficient.** _SHGC_ for the overall _fenestration area_ shall be determined in
accordance with NFRC 200.

**Exceptions to 5.8.2.5:**

1. _Shading coefficient_ ( _SC_ ) of the center-of-glass multiplied by 0.86 shall be an acceptable alternative for determining compliance with the _SHGC_ requirements for the overall _fenestration area_ .
_SC_ shall be determined using a spectral data file determined in accordance with NFRC 300. _SC_
shall be verified and certified by the _manufacturer_ .
2. _SHGC_ of the center-of-glass shall be an acceptable alternative for determining compliance with
the _SHGC_ requirements for the overall _fenestration area_ . _SHGC_ shall be determined using a spectral data file determined in accordance with NFRC 300. _SHGC_ shall be verified and certified by
the _manufacturer_ .
3. _SHGC_ from Section A8.1 shall be an acceptable alternative for determining compliance with the
_SHGC_ criteria for _skylights_ . Where credit is being taken for a low-emissivity coating, the emissivity of the coating shall be determined in accordance with NFRC 300. Emissivity shall be verified
and certified by the _manufacturer_ .
4. _SHGC_ from Section A8.2 shall be an acceptable alternative for determining compliance with the
_SHGC_ criteria for _vertical fenestration_ .

**5.8.2.6 Visible Transmittance.** _VT_ shall be determined in accordance with NFRC 200. _VT_ shall be verified and certified by the _manufacturer_ .

**Exceptions to 5.8.2.6:**

1. _VTannual_ determined in accordance with NFRC 203 shall be an acceptable alternative for determining compliance with the _VT_ requirements for tubular daylighting devices.
2. For _skylights_ whose transmittances are not within the scope of NFRC 200, their transmittance
shall be the solar photometric transmittance of the _skylight_ glazing materials determined in accordance with ASTM E972.

**5.8.3 Air Leakage**
**5.8.3.1 Testing, Acceptable Materials, and Assemblies.** _Air leakage_ for materials or assemblies used
as components of the _continuous air barrier_ shall be determined in accordance with the test method and
minimum air pressure specified in Table 5.8.3.1 and shall not exceed the maximum _air leakage_ specified in
Table 5.8.3.1 when complying with the _continuous air barrier_ design and installation verification program
in accordance with Section 5.9.1.2. _Air leakage_ shall be determined by a laboratory accredited by a nationally recognized accreditation organization.

**5.8.3.2 Fenestration and Doors.** _Air leakage_ for _fenestration_ and _doors_ shall be determined in accordance with the test method and minimum air pressure specified in Table 5.8.3.2 and shall not exceed the
maximum _air leakage_ specified in Table 5.8.3.2 when complying with the _continuous air barrier_ design and
installation verification program in accordance with Section 5.9.1.2. _Air leakage_ shall be determined by a
laboratory accredited by a nationally recognized accreditation organization and shall be _labeled_ and certified
by the _manufacturer_ .

**Exceptions to 5.8.3.2:**

1. _Field-fabricated fenestration_ and _doors_ .
2. _Metal coiling doors_ in _semiheated spaces_ in Climate Zones 0 through 6 shall have an _air leakage_
not exceeding 1.0 cfm/ft [2] when tested at a pressure of at least 1.57 psf in accordance with ANSI/
DASMA 105, NFRC 400, or ASTM E283.
3. Products in _buildings_ that are tested and shown to comply with a whole- _building_ _air leakage_ in
accordance with Section 5.4.3.1.4.

**5.9 Verification, Testing, and Commissioning**
**5.9.1 Verification and Testing**
**5.9.1.1 Building Envelope Performance Verification.** The _building envelope_ shall be verified in


68 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
