---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 71
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 071

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=71]]

## Extracted Content

**Table 5.8.3.1 Maximum Air Leakage for Materials and Assemblies**









|Continuous Air Barrier|Maximum Air Leakage,<br>cfm/ft2|Minimum Test Pressure,<br>psf|Test Method|
|---|---|---|---|
|Materials a|0.004|1.57|ASTM E2178|
|Assemblies b|0.04|1.57|ASTM E2357, ASTM E1677,<br>ASTM E1680, ASTM E283|


a. The following materials comply with the requirements in Table 5.8.3.1:

1. Plywood—minimum 3/8 in.
2. Oriented strand board—minimum 3/8 in.
3. Extruded polystyrene insulation board—minimum 1/2 in.
4. Foil-faced polyisocyanurate insulation board—minimum 1/2 in.
5. Exterior gypsum sheathing or interior gypsum board—minimum 1/2 in.
6. Cement board—minimum 1/2 in.
7. Built-up roofing membrane
8. Modified bituminous _roof_ membrane
9. Single-ply _roof_ membrane
10. A Portland cement/sand parge, stucco, or gypsum plaster—minimum 1/2 in. thick
11. Cast-in-place and precast concrete
12. Sheet metal
13. Closed-cell 2 lb/ft [3] nominal density spray polyurethane foam—minimum 1 in.
b. The following assemblies comply with the requirements in Table 5.8.3.1:

1. Concrete masonry _walls_ that are
(a) fully grouted or
(b)painted to fill the pores
2. Shale or clay masonry units that are assembled as a solid _wall_ : without weeps, with nominal width of 4 in. or more, and with Type S mortar

















|Table 5.8.3.2 Maximum Air Leakage for Fenestration and Doors|Col2|Col3|Col4|
|---|---|---|---|
|**Fenestration and Door Products**|**Maximum Air**<br>**Leakage, cfm/ft2**|**Minimum Test**<br>**Pressure, psf**|**Test Methods**|
|Glazed swinging_entrance doors_, glazed power-operating sliding_entrance_<br>_doors_, glazed power-operated folding_entrance doors_, and revolving_doors_|1.0|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440,<br>NFRC 400,<br>or ASTM E283;|
|Curtainwall and storefront glazing|0.06|1.57|NRFC 400 or<br>ASTM 283|
|Unit_skylights_ having condensation weepage openings|0.3|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440 or<br>NFRC 400|
|Unit_skylights_ having condensation weepage openings|OR|OR|OR|
|Unit_skylights_ having condensation weepage openings|0.5|6.24|AAMA/WDMA/CSA<br>101/I.S.2/A440|
|_Nonswinging doors_ intended for vehicular access and material<br>transportation, with a minimum opening rate of 32 in./s|1.3|1.57|ANSI/DASMA 105,<br>NFRC 400, or ASTM<br>E283|
|Other_opaque nonswinging doors_, glazed_sectional garage doors_, and<br>upward acting glazed_nonswinging_|0.4|1.57|ANSI/DASMA 105,<br>NFRC 400, or ASTM<br>E283|
|All other products|0.2|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440 or<br>NFRC 400|
|All other products|OR|OR|OR|
|All other products|0.3|6.24|AAMA/WDMA/CSA<br>101/I.S.2/A440|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 69
