---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 72
extraction_method: text
page_classification: text
structure_repaired: true
repair_method: embedded-text+visual-layout
repair_review_status: accepted
repaired: 2026-07-28
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 072

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=72]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-072-71-1.png]]







**5.9.1.2 Verification of the Design and Installation of the Continuous Air Barrier.** Where verification
of the design and installation of the _continuous air barrier_ is used for compliance in Section 5.4.3.1, it shall
be determined in accordance with the following:

<ol type="a">
<li>
Requirements for a field inspection plan shall be included in the <em>construction documents</em> and shall include as a minimum the following:
<ol>
<li>Schedule for periodic inspection(s)</li>
<li><em>Continuous air barrier</em> scope of work</li>
<li>List of critical inspection items</li>
<li>Inspection document requirements</li>
<li>Provisions for corrective actions when needed</li>
</ol>
</li>
<li>
An independent third-party <em>V&amp;T provider</em> in accordance with Section 4.2.5.1 shall conduct reviews and inspections as follows:
<ol>
<li>A design review shall be conducted to verify and document compliance with the requirements in Sections 5.4.3 and 5.8.3.2.</li>
<li>Periodic field inspection of the <em>continuous air barrier</em> materials and assemblies shall be conducted during <em>construction</em> while the <em>continuous air barrier</em> is still accessible for inspection and <em>repair</em> to verify and document compliance with the requirements of Sections 5.4.3.2 and 5.8.3 and the field inspection plan.</li>
<li>Verification and <em>FPT</em> documentation shall comply with Section 4.2.5.1.2 and the field inspection plan.</li>
</ol>
</li>
</ol>

3. plan.Verification and "FUNCTIONAL PERFORMANCE TESTING" = VERIFY AB IS FUNCTIONING _FPT_ documentation shall comply with Section 4.2.5.1.2 and the field inspection V&T PROVIDER CERT COMPLETION OF FPT PLAN DEFERRED FPT, TO OWNER.
**5.9.1.3 Dynamic Glazing.** _Dynamic glazing_ operation shall be tested for conformance with the _manu-_
_facturer’s_ installation instructions.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-072-71-2.png]]



AB DOC AB FENEST





"FUNCTIONAL PERFORMANCE TESTING" = VERIFY AB IS FUNCTIONING V&T PROVIDER CERT COMPLETION OF FPT PLAN DEFERRED FPT, TO OWNER.



**5.9.1.4 Air Curtains.** Air curtains shall comply with Section 10.4.5.
**5.9.2 Commissioning.** The _energy_ performance of the _building envelope_ shall be _commissioned_ i n accordance with Section 4.2.5.2. _Commissionin_ _g_ reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_ references and guidance.


70 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
