---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 73
extraction_method: text
page_classification: mixed
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 073

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=73]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-073-72-0.png]]

**6. HEATING, VENTILATING, AND AIR CONDITIONING**

**6.1 General**
**6.1.1 Scope.** Section 6 specifies requirements for mechanical _equipment_ and _systems._
**6.1.2 New Buildings.** Mechanical _equipment_ and _systems_ serving the heating, cooling, ventilating, or
refrigeration needs of new _buildings_ shall comply with the requirements of this section as described in Section 6.2.

**6.1.3 Additions to Existing Buildings.** Mechanical _equipment_ and _systems_ serving the heating, cooling,
ventilating, or refrigeration needs of _additions_ to _existing buildings_ shall comply with the requirements of
this section as described in Section 6.2.

**Exception to 6.1.3:** When HVACR to an _addition_ is provided by existing HVACR _systems_ and _equip-_

_ment_, such _existing systems_ and _equipment_ shall not be required to comply with this standard. However, any new _systems_ or _equipment_ installed must comply with specific requirements applicable to
those _systems_ and _equipment_ .

**6.1.4 Alterations to Heating, Ventilating, Air Conditioning, and Refrigeration in Existing Buildings**
**6.1.4.1** New HVACR _equipment_ as a direct replacement of existing HVACR _equipment_ shall comply
with the following sections as applicable for the _equipment_ being replaced:


a. 6.3, “Simplified Approach Building Compliance Path for HVAC Systems”
b. 6.4.1, “Equipment Efficiencies, Verification, and Labeling Requirements”
c. 6.4.3.1, “Zone Thermostatic Controls”
d. 6.4.3.2, “Set-Point Overlap Restrictions”
e. 6.4.3.3, “Off-Hour Controls” except for Section 6.4.3.3.4, “Zone Isolation”
f. 6.4.3.4, “Ventilation System Controls”
g. 6.4.3.7, “Freeze Protection and Snow/Ice Melting Systems”
h. 6.4.3.8, “Ventilation Controls for High-Occupancy Areas” only for single-zone _equipment_
i. 6.4.3.9, “Heated or Cooled Vestibules or Air Curtains with Integral Heating”
j. 6.4.5, “Walk-In Coolers and Walk-In Freezers”
k. 6.5.1.1, “Air Economizers” for units located outdoors
l. 6.5.1.3, “Integrated Economizer Control”
m. 6.5.1.4, “Economizer Heating System Impact”
n. 6.5.3.1.3, “Fan Efficiency”


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 71
