---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 75
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 075

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=75]]

## Extracted Content

c. Cooling (if any) shall be provided by a unitary packaged or split- _system_ air conditioner that is either air

cooled or evaporatively cooled, with _efficiency_ meeting the requirements shown in Table 6.8.1-1 (air
conditioners), Table 6.8.1-2 (heat pumps), or Table 6.8.1-4 (packaged _terminal_ and _room air condition-_
_ers_ and heat pumps) for the applicable _equipment_ category. Cooling _equipment_ shall also comply with
Section 6.4.1.4.
d. The _system_ shall have an _air economizer_ meeting the requirements of Sections 6.5.1 and 6.4.3.12.
e. Heating (if any) shall be provided by a unitary packaged or split- _system_ heat pump that meets the appli
cable _efficiency_ requirements shown in Table 6.8.1-2 (heat pumps) or Table 6.8.1-4 (packaged _terminal_
and _room air conditioners_ and heat pumps), a _fuel_ -fired furnace that meets the applicable _efficiency_
requirements shown in Table 6.8.1-5 (furnaces, duct furnaces, and unit heaters), an _electric resistance_
heater, or a baseboard _system_ connected to a _boiler_ that meets the applicable _efficiency_ requirements
shown in Table 6.8.1-6 ( _boilers_ ). Heating _equipment_ shall also comply with Section 6.4.1.4.
f. The _system_ shall meet the exhaust air _energy_ recovery requirements of Section 6.5.6.1.
g. The _system_ shall be controlled by a _manual_ changeover or dual _set-point_ _thermostat_ .
h. If a heat pump equipped with auxiliary internal _electric resistance_ heaters is installed, controls shall be

provided that prevent supplemental heater operation when the heating load can be met by the heat pump
alone during both steady-state operation and _setback_ recovery. Supplemental heater operation is permitted during outdoor coil defrost cycles. The heat pump must be controlled by either (1) a digital or electronic _thermostat_ designed for heat pump use that energizes auxiliary heat only when the heat pump has
insufficient capacity to maintain _set point_ or to warm up the _space_ at a sufficient rate or (2) a multistage
_space_ _thermostat_ and an _outdoor air_ _thermostat_ wired to energize auxiliary heat only on the last stage of
the _space_ _thermostat_ and when _outdoor air_ temperature is less than 40°F.
**Exceptions to 6.3.2.(h):** Heat pumps that comply with the following:

1. Have a minimum _efficiency_ regulated by NAECA.
2. Meet the requirements in Table 6.8.1-2.
3. Include all usage of internal _electric resistance_ heating.
i. The _system_ controls shall not permit _reheat_ or any other form of simultaneous heating and cooling for
humidity control.
**Exception to 6.3.2(i):** Humidity control assisted by hot-gas _reheat_ or heat from 100% _site-recovered_

_energy_ is permitted.
j. _Systems_ serving _spaces_ other than _residential_ _spaces_, that do not require continuous operation, with a
cooling or heating capacity greater than 7000 Btu/h shall comply with Sections 6.4.3.3.1 and 6.4.3.3.2.
k. _Systems_ serving _residential spaces_ other than hotel/motel guest rooms shall comply with Sections

6.4.3.3.1 and 6.4.3.3.2 except for _electric resistance_ heaters rated at 2 hp or less with a _readily accessible_
_manual_ control that lowers the _set point_ or turns the unit off.
l. _Systems_ serving hotel/motel guest rooms shall comply with Section 6.4.3.3.5.
m. Except for _piping_ within _manufacturers_ ’ units, HVAC _piping_ shall be insulated in accordance with

Tables 6.8.3-1 and 6.8.3-2. Insulation exposed to weather shall be suitable for outdoor service, e.g., protected by aluminum, sheet metal, painted canvas, or plastic cover. Cellular foam insulation shall be protected as above or painted with a coating that is water retardant and provides shielding from solar
radiation.
n. _Ductwork_ and _plenums_ shall be insulated in accordance with Table 6.8.2 and shall be sealed in accor
dance with Section 6.4.4.2.1.
o. _Construction documents_ shall require a ducted _system_ to be air balanced in accordance with industry

accepted procedures.
p. _Outdoor air_ intake and exhaust _systems_ shall meet the requirements of Section 6.4.3.4.
q. Where separate heating and cooling _equipment_ serves the same temperature zone, _thermostats_ shall be

interlocked to prevent simultaneous heating and cooling.
r. _Systems_ with a design supply air capacity greater than 10,000 cfm shall have _optimum start controls_ .
s. The _system_ shall comply with the _demand control ventilation_ requirements in Section 6.4.3.8, occupiedstandby controls in Section 6.5.3.9, and the _ventilation_ design requirements in Section 6.5.3.8.
t. The _system_ complies with the _door_ switch requirements in Section 6.5.10.


**6.4 Mandatory Provisions**
**6.4.1 Equipment Efficiencies, Verification, and Labeling Requirements**
**6.4.1.1 Minimum Equipment Efficiencies—Listed Equipment—Standard Rating and Operating**
**Conditions.** _Equipment_ shown in Tables 6.8.1-1 through 6.8.1-21 shall have a minimum performance at the
specified rating conditions when tested in accordance with the specified test procedure. Where multiple rating


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 73
