---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 76
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 076

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=76]]

## Extracted Content

conditions or performance requirements are provided, the _equipment_ shall satisfy all stated requirements
unless otherwise exempted by footnotes in the table. _Equipment_ covered under the Federal _Energy_ Policy Act
of 1992 (EPACT) shall have no minimum _efficiency_ requirements for operation at minimum capacity or other
than standard rating conditions. _Equipment_ used to provide _service water-heating_ functions as part of a combination _system_ shall satisfy all stated requirements for the appropriate _space_ heating or cooling category.

Tables are as follows:


a. Table 6.8.1-1, “Electrically Operated Unitary Air Conditioners and Condensing Units—Minimum Effi
ciency Requirements”
b. Table 6.8.1-2, “Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Require
ments”
c. Table 6.8.1-3, “Liquid-Chilling Packages—Minimum Efficiency Requirements” (See Section 6.4.1.2 for

liquid-cooled centrifugal liquid-chilling packages that are designed to operate at nonstandard conditions.)
d. Table 6.8.1-4, “Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat

Pumps, Single-Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air Conditioner Heat Pumps—Minimum Efficiency Requirements”
e. Table 6.8.1-5, “Warm-Air Furnaces and Combination Warm-Air Furnaces/Air-Conditioning Units,

Warm-Air Duct Furnaces, and Unit Heaters—Minimum Efficiency Requirements”
f. Table 6.8.1-6, “Gas- and Oil-Fired Boilers—Minimum Efficiency Requirements”
g. Table 6.8.1-7, “Performance Requirements for Heat-Rejection Equipment—Minimum Efficiency

Requirements”
h. Table 6.8.1-8, “Electrically Operated Variable-Refrigerant-Flow Air Conditioners—Minimum Effi
ciency Requirements”
i. Table 6.8.1-9, “Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—Minimum
Efficiency Requirements
j. Table 6.8.1-10, “Floor-Mounted Air Conditioners and Condensing Units Serving Computer Rooms—
Minimum Efficiency Requirements”
k. Table 6.8.1-11, “Commercial Refrigerators, Commercial Freezers, and Refrigeration—Minimum Effi
ciency Requirements”
l. Table 6.8.1-12, “Vapor-Compression-Based Indoor Pool Dehumidifiers—Minimum Efficiency Requirements”
m. Table 6.8.1-13, “Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser, with
out Energy Recovery—Minimum Efficiency Requirements”
n. Table 6.8.1-14, “Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser, with

Energy Recovery—Minimum Efficiency Requirements”
o. Table 6.8.1-15, “Electrically Operated Water-Source Heat Pumps—Minimum Efficiency Requirements”
p. Table 6.8.1-16, “Heat Pump and Heat Recovery Water-Chilling Packages—Minimum Efficiency

Requirement”
q. Table 6.8.1-17, “Ceiling-Mounted Computer-Room Air Conditioners—Minimum Efficiency Require
ments”
r. Table 6.8.1-18, “Walk-In Cooler and Freezer Display Door Efficiency Requirements”
s. Table 6.8.1-19, “Walk-In Cooler and Freezer Nondisplay Door Efficiency Requirements”
t. Table 6.8.1-20, “Walk-In Cooler and Freezer Refrigeration System Efficiency Requirements”
u. Table 6.8.1-21, “Ceiling Fan Efficiency Requirements”


**6.4.1.2 Minimum Equipment Efficiencies—Listed Equipment—Nonstandard Conditions**
**6.4.1.2.1 Liquid-Cooled Centrifugal Chilling Package Cooling Efficiency Adjustment.** Liquidcooled centrifugal chiller packages not designed for cooling operation at AHRI Standard 550/590 test and
rating conditions of 44.00°F leaving and 54.00°F entering chilled-liquid temperatures, and with 85.00°F
entering and 94.30°F leaving condenser-liquid temperatures, shall have maximum full-load _kW_ /ton (FL) and
part-load cooling _energy_ _efficiency_ ( _IPLV_ .IP) rating requirements, listed in Tables 6.8.1-3 and 6.8.1-16,
adjusted using the following equations:


FL.IP _adj_ = FL.IP/ _Kadj_
PLV.IP _adj_ = _IPLV_ .IP/ _Kadj_

_Kadj_ = _A_ × _B_

where


74 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
