---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 77
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 077

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=77]]

## Extracted Content

FL.IP = full-load _kW_ /ton value from Table 6.8.1-3 or 6.8.1-16

FL.IP _adj_ = maximum full-load _kW_ /ton rating, adjusted for nonstandard conditions

_IPLV._ IP = _IPLV._ IP value from Table 6.8.1-3 or 6.8.1-16

PLV _._ IP _adj_ = maximum _NPLV._ IP rating, adjusted for nonstandard conditions

_A_ = 0.00000014592 × (LIFT) [4] - 0.0000346496 × (LIFT) [3 ] + 0.00314196 × (LIFT) [2] - 0.147199
× (LIFT) + 3.93073

_B_ = 0.0015 × LvgEvap + 0.934

LIFT = LvgCond – LvgEvap

LvgCond = full-load condenser leaving liquid temperature, °F

LvgEvap = full-load evaporator leaving liquid temperature, °F

The FL _._ IP _adj_ and PLV _._ IP _adj_ values are only applicable for centrifugal chilling packages meeting all of the
following full-load design ranges:


- 36.00°F  LvgEvap  70.00°F and

- 60.00°F  LvgCond  135.00°F and

- 20.00°F  LIFT  80.00°F


_Manufacturers_ shall calculate the FL.IP _adj_ and PLV.IP _adj_ before determining whether to label the chiller
per Section 6.4.1.5. Compliance with Standard 90.1-2007, 2010, 2013, 2016, 2019, 2022, or combinations
thereof, shall be _labeled_ on chilling packages within the scope of the standard.

Centrifugal chilling packages designed to operate outside of these ranges are not covered by this standard.

**6.4.1.2.2 Chilling Packages Employing Freeze-Protection Liquids.** Electrically operated chilling
packages that employ freeze-protection liquids in any heat exchanger with an application cooling duty evaporator liquid leaving temperature or heating operation source liquid temperature above 32.00°F shall show
_efficiency_ compliance in accordance with the applicable requirements in Sections 6.4.1.2.2.1 through
6.4.1.2.2.4.
Absorption chilling packages with freeze-protection liquids are exempt from the _efficiency_ requirements
listed in Table 6.8.1-3 and shall only show compliance when applied with water.

**6.4.1.2.2.1** All electrically operated cooling-only air-cooled and electrically operated positive displacement liquid-cooled chilling packages shall show compliance with the cooling _efficiency_ requirements
listed in Table 6.8.1-3when applied within the operating limits of AHRI 550/590 at AHRI 550/590 standard
rating conditions when tested or rated with water used as a heat transfer liquid.

**6.4.1.2.2.2** All liquid-cooled electrically operated cooling-only centrifugal chilling packages shall
show compliance with the cooling _efficiency_ requirements listed in Table 6.8.1-3 when applied within the
operating limits defined in AHRI 550/590 at the application rating conditions for a cooling _efficiency_, adjusted
using _Kadj_ as defined in Section 6.4.1.2.1, when tested or rated with water used as a heat transfer liquid.

**6.4.1.2.2.3** All electrically operated air source and electrically operated positive displacement liquidsource heat pump and heat recovery chilling packages shall show compliance with the cooling _efficiency_
requirements listed in Table 6.8.1-16 when applied within the operating limits of AHRI 550/590 at AHRI 550/
590 standard rating conditions when tested or rated with water used as a heat transfer liquid. They also shall
show compliance with the heating _efficiency_ requirements listed in Table 6.8.1-16 at one of the AHRI 550/590
standard heating rating conditions when tested or rated with water used as a heat transfer liquid. Heating-only
chilling packages shall meet the _efficiency_ requirements at one of the AHRI 550/590 heating liquid temperature rating conditions and are not required to meet the cooling _efficiency_ requirements of Table 6.8.1-16.

**6.4.1.2.2.4** All liquid-source centrifugal heat pump and heat recovery chilling packages shall show
compliance with the cooling _efficiency_ requirements listed in Table 6.8.1-16 when applied within the operating limits defined in AHRI 550/590 at the application rating conditions for cooling _efficiency_, adjusted using
_Kadj_ as defined in Section 6.4.1.2.1, when tested or rated with water. They also shall show compliance with
the heating _efficiency_ requirements in Table 6.8.1-16 at one of the AHRI 550/590 standard rating conditions
when tested or rated with water used as a heat-transfer liquid. Heating-only chilling packages shall meet the
heating _efficiency_ requirements at one of the AHRI 550/590 heating liquid temperature rating conditions and
are not required to meet the cooling _efficiency_ requirements of Table 6.8.1-16.

**6.4.1.3 Equipment not Listed.** _Equipment_ not listed in the tables referenced in Sections 6.4.1.1 and
6.4.1.2 may be used.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 75
