---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 78
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 078

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=78]]

## Extracted Content

**6.4.1.4 Verification of Equipment Efficiencies.** _Equipment_ _efficiency_ information supplied by _manu-_
_facturers_ shall be verified by one of the following:


a. _Equipment_ covered under EPACT shall comply with U.S. Department of Energy certification require
ments.
b. If a certification program exists for a covered product, and it includes provisions for verification and

challenge of _equipment_ _efficiency_ ratings, then the product shall be listed in the certification program.
c. If a certification program exists for a covered product, and it includes provisions for verification and

challenge of _equipment_ _efficiency_ ratings, but the product is not listed in the existing certification program, the ratings shall be verified by an independent laboratory test report.
d. If no certification program exists for a covered product, the _equipment_ _efficiency_ ratings shall be sup
ported by data furnished by the _manufacturer_ .
e. Where components such as indoor or outdoor coils from different _manufacturers_ are used, the _system_

designer shall specify component efficiencies whose combined _efficiency_ meets the minimum _equipment_
_efficiency_ requirements in Section 6.4.1.
**6.4.1.5 Labeling**
**6.4.1.5.1 Mechanical Equipment.** Mechanical _equipment_ that is not covered by the U.S. National
Appliance Energy Conservation Act (NAECA) of 1987 shall carry a permanent label installed by the _manu-_
_facturer_ stating that the _equipment_ complies with the requirements of Standard 90.1.

**6.4.1.5.2 Packaged Terminal Air Conditioners.** Nonstandard-size _packaged terminal air condition-_
_ers_ and heat pumps with existing sleeves having an external _wall_ opening of less than 16 in. high or less than
42 in. wide and having a cross-sectional area less than 670 in. [2] shall be factory _labeled_ as follows: “Manufactured for nonstandard-size applications only: Not to be installed in new construction projects.”

**6.4.2 Calculations**
**6.4.2.1 Load Calculations.** Heating and cooling _system_ design loads for the purpose of sizing _systems_
and _equipment_ shall be determined in accordance with ASHRAE/ACCA Standard 183.

**6.4.2.2 Pump Head.** _Pump_ differential pressure (head) for the purpose of sizing _pumps_ shall be determined in accordance with _generally accepted engineering standards_ and handbooks acceptable to the _adopt-_
_ing authority_ . The pressure drop through each device and pipe segment in the _critical circuit_ at _design_
_conditions_ shall be calculated.

**6.4.3 Controls and Diagnostics**
**6.4.3.1 Zone Thermostatic Controls**
**6.4.3.1.1 General.** The supply of heating and cooling _energy_ to each zone shall be individually controlled by _thermostatic controls_ responding to temperature within the zone. For the purposes of this section,
a _dwelling unit_ shall be permitted to be considered a single zone.

**Exceptions to 6.4.3.1.1:** Independent perimeter _systems_ that are designed to offset only _building enve-_

_lope_ loads shall be permitted to serve one or more zones also served by an interior _system_, provided
that
1. the perimeter _system_ includes at least one _thermostatic control_ zone for each _building_ exposure
having _walls_ facing only one _orientation_ for 50 contiguous feet or more and
2. the perimeter _system_ heating and cooling supply is controlled by _thermostatic controls_ located
within the zones served by the _system_ .

_Exterior walls_ and _semiexterior walls_ are considered to have different _orientations_ if the exposures
they face differ by more than 45 degrees.
**6.4.3.1.2 Dead Band.** Where used to _control_ both heating and cooling, zone _thermostatic controls_
shall be capable of and configured to provide a temperature range or _dead band_ of at least 5°F within which
the supply of heating and cooling _energy_ to the zone is shut off or reduced to a minimum.

**Exceptions to 6.4.3.1.2:**

1. _Thermostats_ that require _manual_ changeover between heating and cooling modes.
2. Special occupancy or special applications where wide temperature ranges are not acceptable
(such as retirement homes, _process applications_, museums, some areas of hospitals) and are
approved by the _authority having jurisdiction_ .

**6.4.3.2 Set-Point Overlap Restriction.** Where heating and cooling to a zone are controlled by separate
zone _thermostatic controls_ located within the zone, means (such as limit switches; mechanical stops; or, for
_DDC_ _systems_, software programming) shall be provided to prevent the heating _set point_ from exceeding the
cooling _set point_, minus any applicable proportional band.


76 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
