---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 79
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 079

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=79]]

## Extracted Content

**6.4.3.3 Off-Hour Controls.** _HVAC systems_ shall have the off-hour controls required by Sections
6.4.3.3.1 through 6.4.3.3.5.
**Exceptions to 6.4.3.3:**

1. _HVAC systems_ intended to operate continuously.
2. _HVAC systems_ not serving _residential spaces_ and having a design heating capacity and cooling
capacity less than 7000 Btu/h that are equipped with _readily accessible_ _manual_ on/off controls _._


**6.4.3.3.1 Automatic Shutdown.** _HVAC systems_ shall be equipped with at least one of the following:


a. Controls that can start and stop the _system_ under different time schedules for seven different day types

per week, are capable of retaining programming and time setting during loss of power for a period of at
least ten hours, and include an accessible _manual_ override or equivalent function that allows temporary
operation of the _system_ for up to two hours.
b. An _occupancy sensor_ that is capable of shutting the _system_ off when no occupant is sensed for a period

of up to 30 minutes.
c. A manually operated timer capable of being adjusted to operate the _system_ for up to two hours.
d. An interlock to a security _system_ that shuts the _system_ off when the security _system_ is activated.


**Exceptions to 6.4.3.3.1:**

1. Systems serving _residential_ occupancies with controls that can start and stop the _system_ under at
least two different time schedules per week.
2. _Systems_ serving non- _residential_ occupancies where heating or cooling capacity is less than
15,000 Btu/h, with controls that can start and stop the _system_ under at least two different time
schedules per week.


**6.4.3.3.2 Setback Controls.** Heating _systems_ shall be equipped with controls capable of and configured to _automatically_ restart and temporarily operate the _system_ as required to maintain zone temperatures
above an adjustable heating _set point_ at least 10°F below the occupied heating _set point_ . Cooling _systems_
shall be equipped with controls capable of and configured to _automatically_ restart and temporarily operate
the _mechanical cooling_ _system_ at the lowest practical fan speed as required to maintain zone temperatures
below an adjustable cooling _set point_ at least 5°F above the occupied cooling _set point_ or to prevent maximum _space_ humidity levels as required by Standard 62.1.

**Exception to 6.4.3.3.2:** _Radiant heating systems_ capable of and configured with a _setback_ heating _set_

_point_ at least 4°F below the occupied heating _set point_ .


**6.4.3.3.3 Optimum Start Controls.** Individual heating and cooling _systems_ with _setback_ _controls_
and _DDC_ shall have _optimum start controls_ . The control algorithm shall, as a minimum, be a function of
the difference between _space_ temperature and occupied _set point_, the outdoor temperature, and the amount
of time prior to scheduled occupancy. Mass radiant _floor_ slab _systems_ shall incorporate _floor_ temperature
into the optimum start algorithm.

**Exception to 6.4.3.3.3 :** _Residential spaces_ are not required to have _optimum start controls_ .


**6.4.3.3.4 Zone Isolation.** _HVAC systems_ serving zones that are intended to operate or be occupied
nonsimultaneously shall be divided into isolation areas. Zones may be grouped into a single isolation area
provided it does not exceed 25,000 ft [2] of _conditioned floor area_ nor include more than one _story_ . Each isolation area shall be equipped with _isolation devices_ capable of and configured to _automatically_ shut off the
supply of conditioned air and _outdoor air_ to and exhaust air from the area. Each isolation area shall be controlled independently by a device meeting the requirements of Sections 6.4.3.3.1. For central _systems_ and
plants, controls and devices shall be provided to allow stable _system_ and _equipment_ operation for any length
of time while serving only the smallest isolation area served by the _system_ or plant.

**Exceptions to 6.4.3.3.4:** _Isolation devices_ and controls are not required for

1. exhaust air and _outdoor air_ connections to isolation zones when the fan _system_ to which they
connect is 5000 cfm and smaller;
2. exhaust airflow from a single isolation zone of less than 10% of the design airflow of the
exhaust _system_ to which it connects; or
3. zones intended to operate continuously or intended to be inoperative only when all other zones
are inoperative.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for zone isolation
using logical groups of zone air _terminal_ units serving each isolation area.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 77
