---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 80
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 080

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=80]]

## Extracted Content

**6.4.3.3.5 Automatic Control of HVAC in Hotel/Motel Guest Rooms.** Hotels and motels with
greater than 50 guest rooms shall be provided with _automatic_ controls for the HVAC _equipment_ serving each
guest room capable of and configured according to the requirements in the following subsections.

**6.4.3.3.5.1 Guest Room HVAC Set-Point Control.** HVAC _systems_ serving hotel guest rooms shall
be capable of and configured with three modes of temperature control.


a. **Rented and unoccupied.** Within 20 minutes of all occupants leaving the guest room, HVAC _set points_

shall be _automatically_ raised by at least 4°F from the occupant _set point_ in the cooling mode and _auto-_
_matically_ lowered by at least 4°F from the occupant _set point_ in the heating mode.
b. **Unrented and unoccupied.** HVAC _set points_ shall be _automatically_ _reset_ to 80°F or higher in the cool
ing mode and to 60°F or lower in the heating mode. The HVAC _set points_ in the unrented and unoccupied guest room modes shall be initiated within 16 hours of the guest room being continuously
unoccupied or within 20 minutes of the guest room being continuously unoccupied where a _networked_
_guest room control system_ indicates the guest room is unrented.
c. **Occupied.** HVAC _set points_ shall return to their occupied _set points_ once occupancy is sensed.


**Exceptions to 6.4.3.3.5.1:**

1. A _networked guest room control system_ shall be permitted to return the _thermostat_ _set points_
to their default occupied _set points_ 60 minutes prior to the time the room is scheduled to be
occupied.
2. Dehumidification shall be permitted to limit the _space_ humidity levels as required by Standard
62.1 during unoccupied mode for both rented and unrented periods.


**6.4.3.3.5.2 Guest Room Ventilation Control.** Within 20 minutes of all occupants leaving the guest
room, _ventilation_ and exhaust fans shall _automatically_ be turned off, or _isolation devices_ serving each guest
room shall _automatically_ shut off the supply of _outdoor air_ to the guest room and shut off exhaust air from the
guest room.

**Exception to 6.4.3.3.5.2:** Guest room _ventilation_ _systems_ shall be permitted to have an _automatic_

daily preoccupancy purge cycle that provides daily _outdoor air_ _ventilation_ during unrented periods
at the design _ventilation_ rate for 60 minutes, or at a rate and duration equivalent to one air change.


**6.4.3.4 Ventilation System Controls**
**6.4.3.4.1 Stair and Elevator Shaft Vent Dampers.** Where stair and elevator shafts have vents, they
shall be equipped with motorized dampers that are capable of and configured to _automatically_ close during
normal _building_ operation and are interlocked to open as required by fire and smoke detection _systems_ or by
_thermostatic control systems_ .

**Exception to 6.4.3.4.1:** Nonmotorized gravity backdraft dampers are acceptable in _buildings_ less than

three _stories_ in height and for _buildings_ of any height located in Climate Zones 0, 1, 2, and 3.


**6.4.3.4.2 Shutoff Damper Controls.** All _outdoor air_ intake and exhaust _systems_ shall be equipped
with motorized dampers that will _automatically_ shut when the _systems_ or _spaces_ served are not in use. _Out-_
_door air_ and exhaust/relief dampers shall be capable of and configured to _automatically_ shut off during preoccupancy _building_ _warm-up_, _cooldown_, and _setback_, except when the supply of _outdoor air_ reduces _energy_
costs or when _outdoor air_ must be supplied to meet code requirements.

**Exceptions to 6.4.3.4.2:**

1. Nonmotorized (gravity backdraft) dampers are acceptable for exhaust and relief in _buildings_
less than three _stories_ in height and for _outdoor_ _air_ intakes and exhaust and relief dampers in
_buildings_ of any height located in Climate Zones 0, 1, 2, and 3. Nonmotorized dampers for _out-_
_door_ _air_ intakes must be protected from direct exposure to wind.
2. Nonmotorized dampers are acceptable in _systems_ with a design _outdoor air_ intake or exhaust
capacity of 300 cfm or less.
3. Dampers are not required in _ventilation_ or exhaust _systems_ serving _unconditioned spaces_ .
4. Dampers are not required in exhaust _systems_ serving Type 1 kitchen exhaust hoods.
5. Dampers are not required in _systems_ intended to operate continuously.


**6.4.3.4.3 Damper Leakage.** Where _outdoor air_ supply and exhaust/relief dampers are required by
Section 6.4.3.4.1, they shall have a maximum leakage rate as indicated in Table 6.4.3.4.3.

**6.4.3.4.4 Ventilation Fan Controls.** Fans with motors greater than 0.75 hp shall have _automatic_ _con-_
_trols_ complying with Section 6.4.3.3.1 that are capable of and configured to shut off fans when not required.

**Exception to 6.4.3.4.4:** _HVAC systems_ intended to operate continuously.


78 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
