---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 81
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 081

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=81]]

## Extracted Content

**Table 6.4.3.4.3 Maximum Damper Leakage** **[a,b]** **, cfm per ft** **[2]** **at 1.0 in. of water**



|Climate Zone|Outdoor Air Intake|Col3|Exhaust/Relief|Col5|
|---|---|---|---|---|
|**Climate Zone**|**Nonmotorized a**|**Motorized**|**Nonmotorized c**|**Motorized**|


**0, 1, 2**





Any height 20 4 20 4


**3**


Any height 20 10 20 10


**4, 5B, 5C**








|Fewer than three<br>stories|20 d|10|20|10|
|---|---|---|---|---|
|Three or more_stories_|20 d|10|20 d|10|







|5A, 6, 7, 8|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Fewer than three<br>_stories_|20 d|4|20|4|
|Three or more_stories_|20 d|4|20 d|4|


a. When tested in accordance with AMCA Standard 500-D.
b. Dampers smaller than 12 in. in height, width, or diameter need not be tested but shall be of the same design and construction as the smallest tested damper

meeting the listed leakage rate requirement.
c. Nonmotorized dampers smaller than 24 in. in height, width, or diameter may have a leakage rate of 40 cfm/ft [2] .
d. Where allowed by Section 6.4.3.4.2, Exception 2.


**6.4.3.4.5 Parking Garage Ventilation Systems.** Parking garage _ventilation_ _systems_ shall meet all of
the following:


a. Separate _ventilation systems_ and control _systems_ shall be provided for each _parking garage section_ .
b. Control _systems_ for each _parking garage section_ shall _automatically_ detect and control contaminant lev
els and shall be capable of and configured to reduce airflow to 20% or less of _design capacity_ .
c. The _ventilation system_ for each _parking garage section_ shall have controls and devices that result in fan

motor _demand_ of no more than 30% of design wattage at 50% of the design airflow.

**Exception to 6.4.3.4.5:** Garage _ventilation systems_ serving a single _parking garage section_ having a

total _ventilation system motor nameplate horsepower_ not exceeding 5 hp at _fan system design con-_
_ditions_ and where the _parking garage section_ has no _mechanical cooling_ or _mechanical heating_ .


**6.4.3.5 Heat-Pump Auxiliary Heat Control.** Heat pumps equipped with internal _electric resistance_
heaters shall have controls that prevent supplemental heater operation when the heating load can be met by
the heat pump alone during both steady-state operation and _setback_ recovery. Supplemental heater operation
is permitted during outdoor coil defrost cycles.

**Exception to 6.4.3.5:** Heat pumps whose minimum _efficiency_ is regulated by NAECA and whose rat
ings meet the requirements shown in Table 6.8.1-2 and include all usage of internal _electric resis-_
_tance_ heating.
**6.4.3.6 Humidification and Dehumidification Control**
**6.4.3.6.1 Dehumidification.** _Humidistatic controls_ shall not use _mechanical cooling_ to reduce the
humidity below the lower of a dew point of 55°F or relative humidity of 60% in the coldest zone served by
the _system_ .

_**Informative Note:**_ Lower humidity is permitted when operating _mechanical cooling_ for temperature
control.

**6.4.3.6.2 Humidification.** _Humidistatic controls_ shall not use _fossil fuel_ or electricity to produce relative humidity above 30% in the warmest zone served by the _system_ .

**6.4.3.6.3 Control Interlock.** Where a zone is served by a _system_ or _systems_ with both humidification
and dehumidification capability, means (such as limit switches, mechanical stops, or, for _DDC_ _systems_, software programming) shall be provided capable of and configured to prevent simultaneous operation of
humidification and dehumidification _equipment_ .

**Exception to 6.4.3.6.1 and 6.4.3.6.2:** _Systems_ serving zones where specific humidity levels are

required, such as museums and hospitals, and approved by the _authority having jurisdiction_ or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 79
