---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 83
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 083

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=83]]

## Extracted Content

**Table 6.4.3.10.1 DDC Applications and Qualifications**















|Building Status|Application|Qualifications|
|---|---|---|
|New_building_|Air-handling_system_ and all zones served by the_system_|Individual_systems_ supplying more than three zones and<br>with_fan system bhp of 10_hp and larger|
|New_building_|Chilled-water plant and all coils and_terminal_ units<br>served by the_system_|Individual plants supplying more than three zones and with<br>design cooling capacity of 300,000 Btu/h and larger|
|New_building_|Hot-water plant and all coils and_terminal_ units served<br>by the_system_|Individual plants supplying more than three zones and with<br>design heating capacity of 300,000 Btu/h and larger|
|_Alteration_ or<br>_addition_|Zone_terminal_ unit such as_VAV_ box|Where existing zones served by the same air-handling,<br>chilled-water, or hot-water_system_ have_DDC_|
|_Alteration_ or<br>_addition_|Air-handling_system_ or fan coil|Where existing air-handling_system_s and fan coils served by<br>the same chilled- or hot-water plant have_DDC_|
|_Alteration_ or<br>_addition_|New air-handling_system_ and all new zones served by<br>the_system_|Individual_systems_ with_fan system bhp_ of 10 hp and larger<br>and supplying more than three zones and more than 75% of<br>zones are new|
|_Alteration_ or<br>_addition_|New or upgraded chilled-water plant|Where all chillers are new and plant design cooling capacity<br>is 300,000 Btu/h and larger|
|_Alteration_ or<br>_addition_|New or upgraded hot-water plant|Where all_boilers_ are new and plant design heating capacity<br>is 300,000 Btu/h and larger|


**6.4.3.9 Heated or Cooled Vestibules or Air Curtains with Integral Heating.** Heating _systems_ for vestibules and air curtain units with integral heating shall include _automatic_ controls capable of and configured
to shut off the heating _system_ when _outdoor air_ temperatures are above 45°F. Vestibule heating and cooling
_systems_ shall be controlled by a _thermostat_ in the vestibule capable of and configured to limit heating to a
maximum of 60°F and cooling to a minimum of 85°F.

**Exception to 6.4.3.9:** Heating or cooling provided by _site-recovered energy_ or by _transfer air_ that

would otherwise be exhausted.

**6.4.3.10 Direct Digital Control (DDC) Requirements.** _Direct digital control_ shall be required as follows.

**6.4.3.10.1 DDC Applications.** _DDC_ shall be provided in the applications and qualifications listed in
Table 6.4.3.10.1.

**Exception to 6.4.3.10.1:** _DDC_ is not required for _systems_ using the simplified approach to compliance

in accordance with Section 6.3.


**6.4.3.10.2 DDC Controls.** Where _DDC_ is required by Section 6.4.3.10.1, the _DDC_ _system_ shall be
capable of and configured with all of the following, as required, to provide the control logic required in Section 6.5:


a. Monitoring zone and _system_ _demand_ for fan pressure, _pump_ pressure, heating, and cooling
b. Transferring zone and _system_ _demand_ information from zones to air _distribution system_ controllers and

from air _distribution systems_ to heating and cooling plant controllers
c. Automatically detecting those zones and _systems_ that may be excessively driving the _reset_ logic and gen
erate an alarm or other indication to the _system_ operator
d. Readily allowing operator removal of zones from the _reset_ algorithm


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for monitoring _zone_
and _system_ _demand_, _automatically_ detecting and alarming zones that are excessively driving _reset_ logic, and
readily excluding those zones from _reset_ logic.

**6.4.3.10.3 DDC Display.** Where _DDC_ is required by Section 6.4.3.10.1 for new _buildings_, the _DDC_
_system_ shall be capable of trending and graphically displaying input and output points.

**6.4.3.11 Chilled-Water Plant Monitoring**

**6.4.3.11.1 Monitoring.** For electric-motor-driven chilled-water plants in new _buildings_, or for new
plants in _existing buildings_, measurement devices shall be installed and shall measure the electric _energy_ use
and _efficiency_ of the chilled-water plant for


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 81
