---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 84
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 084

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=84]]

## Extracted Content

a. water-cooled chilled-water plants larger than 1500 tons peak cooling capacity for Climate Zones 5

through 8, 3C, and 4C, and larger than 1000 tons peak cooling capacity for all other zones; and
b. air-cooled chilled-water plants larger than 860 tons peak cooling capacity for Climate Zones 5 through 8,

3C, and 4C, and larger than 570 tons peak cooling capacity for all other zones.


The _efficiency_ shall be calculated in _kW_ /ton (see Informative Appendix E).

**6.4.3.11.2 Electric-Motor-Driven Chiller System Recording and Reporting.** The electrical _energy_
use _efficiency_ shall be trended every 15 minutes and graphically displayed and include hourly, daily,
monthly, and annual data. The _system_ shall maintain all data collected for a minimum of 36 months.

**6.4.3.12 Economizer Fault Detection and Diagnostics (FDD).** Air-cooled direct-expansion cooling
units listed in Tables 6.8.1-1 and 6.8.1-2, where an _air economizer_ is installed in accordance with Section
6.5.1, shall include a fault detection and diagnostics (FDD) _system_ complying with the following:


a. The following temperature sensors shall be _permanently installed_ to monitor _system_ operation:

1. _Outdoor air_
2. Supply air
3. Return air, where required for economizer control
b. The _system_ shall have the capability of displaying the value of each sensor.
c. The FDD _system_ or unit controls shall be capable of and configured to provide _system_ status by indicat
ing the following:
1. Free cooling available
2. Economizer enabled
3. Compressor enabled
4. Heating enabled
5. Mixed-air low-limit cycle active
d. The FDD _system_ or unit controls shall have provisions to manually initiate each operating mode so that

the operation of compressors, economizers, fans, and the heating _system_ can be independently tested and
verified.
e. The FDD _system_ shall be capable of and configured to detect the following faults:

1. Air temperature sensor failure/fault
2. Not economizing when the unit should be economizing
3. Economizing when the unit should not be economizing
4. Damper not modulating
5. Excess _outdoor air_
f. The FDD _system_ shall be capable of and configured to report faults to a fault management application or
_DDC_ _system_ accessible by operating or service personnel, or annunciated locally on zone _thermostats_ .


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for monitoring and
alarming _air economizer_ faults for _air economizers_ that are controlled by _DDC_ _systems_ .

**6.4.4 HVAC System Construction and Insulation**
**6.4.4.1 Insulation**
**6.4.4.1.1 General.** Insulation required by this section shall be installed in accordance with industryaccepted standards (see Informative Appendix E). These requirements do not apply to HVAC _equipment_ .
Insulation shall be protected from damage, including that due to sunlight, moisture, _equipment_ maintenance
and wind, but not limited to the following:


a. Insulation exposed to weather shall be suitable for outdoor service, e.g., protected by aluminum, sheet

metal, painted canvas, or plastic cover. Cellular foam insulation shall be protected as above or painted
with a coating that is water retardant and provides shielding from solar radiation that can cause degradation of the material.
b. Insulation covering chilled-water _piping_, refrigerant suction _piping_, or cooling ducts located outside the

_conditioned space_ shall include a vapor retardant located outside the insulation (unless the insulation is
inherently vapor retardant), all penetrations and joints of which shall be sealed.


**6.4.4.1.2 Duct and Plenum Insulation.** All supply and return ducts and _plenums_ installed as part of
an HVAC air _distribution system_ shall be thermally insulated in accordance with Table 6.8.2.

**Exceptions to 6.4.4.1.2:**

1. Factory-installed _plenums_, casings, or _ductwork_ furnished as a part of HVAC _equipment_ tested
and rated in accordance with Section 6.4.1.


82 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
