---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 85
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 085

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=85]]

## Extracted Content

2. Ducts or _plenums_ located in _heated spaces_, _semiheated spaces_, or _cooled spaces_ .
3. For runouts less than 10 ft in length to air _terminals_ or air outlets, the _rated R-value of insula-_
_tion_ need not exceed R-3.5.
4. Backs of air outlets and outlet _plenums_ exposed to _unconditioned space_ or _indirectly condi-_
_tioned space_ with face areas exceeding 5 ft [2] need not exceed R-2; those 5 ft [2] or smaller need not
be insulated.

**6.4.4.1.3 Piping Insulation.** _Piping_ shall be thermally insulated in accordance with Tables 6.8.3-1 and
6.8.3-2.
**Exceptions to 6.4.4.1.3:**

1. Factory-installed _piping_ within HVAC _equipment_ tested and rated in accordance with Section
6.4.1.
2. _Piping_ that conveys fluids having a design operating temperature range between 60°F and
105°F, inclusive.
3. _Piping_ that conveys fluids that have not been heated or cooled through the use of _fossil fuels_ or
electricity (such as _roof_ and condensate drains, domestic cold-water supply, and natural-gas
_piping_ ).
4. Where heat gain or heat loss will not increase _energy_ use (such as liquid refrigerant _piping_ ).
5. In _piping_ 1 in. or less, insulation is not required for strainers, control valves, and balancing
valves.

**6.4.4.1.4 Sensible Heating Panel Insulation.** All _thermally ineffective panel surfaces_ of _sensible_
_heating panels_, including U-bends and headers, shall be insulated with a minimum of R-3.5. Adjacent _build-_
_ing envelope_ insulation counts toward this requirement.

**6.4.4.1.5 Radiant Floor Heating.** The bottom surfaces of _floor_ structures incorporating radiant heating shall be insulated with a minimum of R-3.5. Adjacent _building envelope_ insulation counts toward this
requirement.

**Exception to 6.4.4.1.5:** See Section 5 requirements for _heated slab-on-grade floors_ incorporating

radiant heating.

**6.4.4.2 Ductwork and Plenum Leakage**
**6.4.4.2.1 Duct Sealing.** _Ductwork_ and all _plenums_ with pressure class ratings shall be constructed to
_Seal Class A_ . Openings for rotating shafts shall be sealed with bushings or other devices that seal off leaking
air. Pressure-sensitive tape shall not be used as the primary sealant unless it has been certified to comply
with UL-181A or UL-181B by an independent testing laboratory, and the tape is used in accordance with
that certification. All connections shall be sealed, including (but not limited to) spin-ins, taps, other branch
connections, access _doors_, access panels, and duct connections to _equipment_ . Sealing that would void product
listings is not required. Spiral lock seams need not be sealed. All duct pressure class ratings shall be designated in the design documents.

**6.4.4.2.2 Duct Leakage Tests.** _Ductwork_ that is designed to operate at static pressures in excess of 3
in. of water and all _ductwork_ located outdoors shall be leak-tested according to industry-accepted test procedures (see Informative Appendix E). Representative sections totaling no less than 25% of the total installed
duct area for the designated pressure class shall be tested. All sections shall be selected by the _building_
owner or the designated representative of the _building_ owner. Positive pressure leakage testing is acceptable
for negative pressure _ductwork_ . The maximum permitted duct leakage shall be

_Lmax_ = _CLP_ [0.65]

where
_Lmax_ = maximum permitted leakage, cfm per 100 ft [2] of duct surface area
_CL_ = 4, duct leakage class, cfm per 100 ft [2] of duct surface area per in. of water [0.65]

_P_ = test pressure, which shall be equal to the design duct pressure class rating, in. of water
**6.4.5 Walk-In Coolers and Walk-In Freezers.** Site-assembled or _site_ -constructed _walk-in coolers_ and
_walk-in freezers_ shall conform to the following requirements:


a. Shall be equipped with _automatic_ _door_ closers that firmly close walk-in _doors_ that have been closed to

within 1 in. of full closure.
**Exception to 6.4.5(a):** _Doors_ wider than 3 ft 9 in. or taller than 7 ft.
b. Doorways shall have strip _doors_ (curtains), spring-hinged _doors_, or other method of minimizing infiltra
tion when _doors_ are open.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 83
