---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 88
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 088

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=88]]

## Extracted Content

**Table 6.5.1.1.3 High-Limit Shutoff Control Settings for Air Economizers** **[ a]**
















|Control Type|Allowed Only in Climate Zone<br>at Listed Set Point|Required High-Limit Set Points (Economizer Off when):|Col4|
|---|---|---|---|
|**Control Type**|**Allowed Only in Climate Zone**<br>**at Listed Set Point**|**Equation**|**Description**|
|Fixed dry-bulb temperature|0B, 1B, 2B, 3B, 3C, 4B, 4C,<br>5B, 5C, 6B, 7, 8|_TOA_ > 75°F|_Outdoor air_ temperature exceeds 75°F|
|Fixed dry-bulb temperature|5A, 6A|_TOA_ > 70°F|_Outdoor air_ temperature exceeds 70°F|
|Fixed dry-bulb temperature|0A, 1A, 2A, 3A, 4A,|_TOA_ > 65°F|_Outdoor air_ temperature exceeds 65°F|
|Differential dry-bulb temperature|0B, 1B, 2B, 3B, 3C, 4B, 4C,<br>5A, 5B, 5C, 6A, 6B, 7, 8|_TOA_ >_TRA_|_Outdoor air_ temperature exceeds<br>return air temperature|
|Fixed enthalpy with<br>fixed dry-bulb temperature|All|_hOA_ > 28 Btu/lb b<br>or_ TOA >_75°F|_Outdoor air_ enthalpy exceeds 28 Btu/lb b of dry<br>air b or_outdoor air_ temperature exceeds 75°F|
|Differential enthalpy with fixed<br>dry-bulb temperature|All|_hOA_ >_hRA_<br>or_ TOA >_75°F|_Outdoor air_ enthalpy exceeds return air enthalpy<br>or_outdoor air_ temperature exceeds 75°F|



a. Devices with selectable rather than adjustable _set points_ shall be capable of being set to within 2°F and 2 Btu/lb of the _set point_ listed.
b. At altitudes substantially different than sea level, the fixed enthalpy limit shall be set to the enthalpy value at 75°F and 50% rh. As an example, at approximately 6000 ft elevation,

the fixed enthalpy limit is approximately 30.7 Btu/lb.


9. Where the use of _outdoor air_ for cooling will affect supermarket open refrigerated casework _systems_ .
10. For comfort cooling, where the cooling _efficiency_ meets or exceeds the _efficiency_ improvement
requirements in Table 6.5.1-2.
11. _Systems_ primarily serving _computer rooms_ where
a. the total design cooling load of all _computer rooms_ in the _building_ is less than 3,000,000 Btu/h

and the _building_ in which they are located is not served by a centralized chilled-water plant;
b. the room total design cooling load is less than 600,000 Btu/h and the _building_ in which they are

located is served by a centralized chilled-water plant;
c. the local water authority does not allow cooling towers; or
d. less than 600,000 Btu/h of _computer-room_ cooling _equipment_ capacity is being added to an _exist-_

_ing building_ .
12. Dedicated _systems_ for _computer rooms_, where a minimum of 75% of the design load serves
a. those _spaces_ classified as an _essential facility_,
b. those _spaces_ having a design of Tier IV as defined by ANSI/TIA-942,
c. those _spaces_ classified under NFPA 70 Article 708— _Critical Operations Power_ _Systems (COPS)_,

or
d. those _spaces_ where core clearing and settlement _services_ are performed such that their failure to

settle pending financial transactions could present systemic risk as described in “The Interagency
Paper on Sound Practices to Strengthen the Resilience of the U.S. Financial System” (April 7, 2003).

**6.5.1.1 Air Economizers**
**6.5.1.1.1 Design Capacity.** _Air economizer_ _systems_ shall be capable of and configured to modulate
_outdoor air_ and return air dampers to provide up to 100% of the design supply air quantity as _outdoor air_ for
cooling.

**6.5.1.1.2 Control Signal.** Economizer controls shall be capable of and configured to sequence the
dampers with the _mechanical cooling_ _equipment_ and shall not be controlled by only mixed-air temperature.

**Exception to 6.5.1.1.2:** The use of mixed-air temperature limit control shall be permitted for _systems_

controlled from _space_ temperature (such as _single-zone systems_ ).


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for sequencing _air_
_economizers_ with _mechanical cooling_ using supply air (not mixed air) control loops.

**6.5.1.1.3 High-Limit Shutoff.** All _air economizers_ shall be capable of and configured to _automati-_
_cally_ reduce _outdoor air_ intake to the design minimum _outdoor air_ quantity when _outdoor air_ intake will no
longer reduce cooling _energy_ use. High-limit shutoff control types and associated _set points_ for specific climate zones shall be chosen from Table 6.5.1.1.3.

_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for disabling _air econ-_
_omizers_ using all options of high-limit shutoff options with compliant _set points_ .


86 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
