---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 89
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 089

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=89]]

## Extracted Content

**6.5.1.1.4 Dampers.** Exhaust/relief, and _outdoor air_ dampers shall meet the requirements of Table
6.4.3.4.3. Return dampers shall meet the requirements of motorized exhaust/relief dampers in Table 6.4.3.4.3.

**Exception to 6.5.1.1.4:** Exhaust/relief and _outdoor air_ intake dampers on _systems_ intended to operate

continuously.


**6.5.1.1.5 Relief of Excess Outdoor Air**


a. _Systems_ shall provide one of the following means to relieve excess _outdoor air_ during _air economizer_

operation to prevent overpressurizing the _building_ :
1. Return or relief fan(s) meeting the requirements of Section 6.5.3.2.4.
2. Barometric or motorized damper relief path with a total pressure drop at design relief airflow rate less
than 0.10 in. of water from the occupied _space_ to outdoors. Design relief airflow rate shall be the
design supply airflow rate minus any continuous exhaust flows, such as toilet exhaust fans, whose
makeup is provided by the economizer _system_ .
b. The relief air outlet shall be located so as to avoid recirculation into the _building_ .


**6.5.1.1.6 Sensor Accuracy.** _Outdoor air_, return air, mixed air, and supply air sensors shall be calibrated within the following accuracies:


a. Dry-bulb and wet-bulb temperatures shall be accurate to ±2°F over the range of 40°F to 80°F.
b. Enthalpy and the value of a differential enthalpy sensor shall be accurate to ±3 Btu/lb over the range of

20 to 36 Btu/lb.
c. Relative humidity shall be accurate to ±5% over the range of 20% to 80% rh.


**6.5.1.2 Fluid Economizers**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for enabling and controlling _fluid economizers_ in water-cooled chilled-water plants.

**6.5.1.2.1 Design Capacity.** _Fluid economizer_ _systems_ shall be capable of providing up to 100% of the
expected _system_ cooling load at _outdoor air_ temperatures of 50°F dry bulb/45°F wet bulb and below.

**Exceptions to 6.5.1.2.1:**

1. _Systems_ primarily serving _computer rooms_ in which 100% of the expected _system_ cooling load
at the dry-bulb and wet-bulb temperatures listed in Table 6.5.1.2.1 is met with water-cooled
_fluid economizers_ .
2. _Systems_ primarily serving _computer rooms_ in which 100% of the expected _system_ cooling load
at the dry-bulb temperatures listed in Table 6.5.1.2.1 is met with air-cooled _fluid economizers_ .
3. _Systems_ where dehumidification requirements cannot be met using _outdoor air_ temperatures of
50°F dry-bulb/45°F wet-bulb and where 100% of the expected _system_ cooling load at 45°F drybulb/40°F wet-bulb is met with water-cooled _fluid economizers_ .


**6.5.1.2.2 Maximum Hydronic Pressure Drop.** Precooling coils and fluid-to-water heat exchangers
used as part of a _fluid economizer_ _system_ shall either have a water-side pressure drop of less than 15 ft of
water, or a secondary loop shall be created so that the coil or heat exchanger pressure drop is not seen by the
circulating _pumps_ when the _system_ is in the normal cooling (noneconomizer) mode.

**6.5.1.3 Integrated Economizer Control.** Economizer _systems_ shall be integrated with the _mechanical_
_cooling_ _system_ and be capable of and configured to provide partial cooling even when additional _mechanical_
_cooling_ is required to meet the remainder of the cooling load. Controls shall not false load the _mechanical_
_cooling_ _systems_ by limiting or disabling the economizer or by any other means, such as hot-gas bypass,
except at the lowest stage of _mechanical cooling_ .

Units that include an _air economizer_ shall comply with the following:


a. Unit controls shall have the _mechanical cooling_ capacity control interlocked with the _air economizer_

controls such that the _outdoor air_ damper is at the 100% open position when _mechanical cooling_ is on,
and the _outdoor air_ damper does not begin to close to prevent coil freezing due to minimum compressor
run time until the leaving air temperature is less than 45°F.
b. DX units with a rated capacity no less than 65,000 Btu/h that _control_ the capacity of the _mechanical_

_cooling_ directly based on occupied _space_ temperature shall have a minimum of two stages of _mechanical_
_cooling_ capacity.
c. All other DX units, including those that _control_ _space_ temperature by modulating the airflow to the

_space_, shall comply with the requirements of Table 6.5.1.3.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 87
