---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 92
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 092

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=92]]

## Extracted Content

**6.5.2.2.3 Hydronic (Water Loop) Heat Pump Systems.** Hydronic heat pumps connected to a common heat-pump water loop with central devices for heat rejection (e.g., cooling tower) and heat addition
(e.g., _boiler_ ) shall have the following:


a. Controls that are capable of and configured to provide a heat-pump water supply temperature _dead band_

of at least 20°F between initiation of heat rejection and heat addition by the central devices (e.g., tower
and _boiler_ ).
b. For Climate Zones 3 through 8, if a closed-circuit cooling tower (fluid cooler) is used, either an _auto-_

_matic_ valve shall be installed to bypass all but a minimal flow of water around the tower (for freeze protection) or low-leakage positive closure dampers shall be provided. If an open-circuit cooling tower is
used directly in the heat-pump loop, an _automatic_ valve shall be installed to bypass all heat-pump water
flow around the tower. If an open-circuit cooling tower is used in conjunction with a separate heat
exchanger to isolate the tower from the heat-pump loop, then heat loss shall be controlled by shutting
down the circulation _pump_ on the cooling tower loop.


**Exception to 6.5.2.2.3:** Where a _system_ loop temperature optimization controller is used to determine

the most efficient operating temperature based on real-time conditions of _demand_ and capacity,
_dead bands_ of less than 20°F shall be allowed.

**6.5.2.3 Dehumidification.** Where humidity controls are provided, such controls shall prevent _reheating_,
mixing of hot and cold airstreams, or other means of simultaneous heating and cooling of the same airstream.

**Exceptions to 6.5.2.3:**

1. The _system_ is capable of and configured to reduce supply air volume to 50% or less of the design
airflow rate or the minimum _outdoor air_ _ventilation_ rate specified in ASHRAE Standard 62.1 or
other applicable federal, state, or local code or recognized standard, whichever is larger, before
simultaneous heating and cooling takes place.
2. The individual fan cooling unit has a design cooling capacity of 65,000 Btu/h or less and is capable of and configured to unload to 50% capacity before simultaneous heating and cooling takes
place.
3. The individual _mechanical cooling_ unit has a design cooling capacity of 40,000 Btu/h or less. An
individual _mechanical cooling_ unit is a single _system_ comprising a fan or fans and a cooling coil
capable of providing _mechanical cooling_ .
4. _Systems_ serving _spaces_ where specific humidity levels are required to satisfy _process application_
needs, such as vivariums; museums; surgical suites; pharmacies; and _buildings_ with refrigerating
_systems_, such as supermarkets, refrigerated warehouses, and ice arenas, and where the _building_
includes _site-recovered energy_ or _on-site renewable energy_ that provides _energy_ equal to at least
75% of the annual _energy_ for _reheating_ or for providing warm air in mixing _systems_ . This exception does not apply to _computer rooms_ .
5. At least 90% of the annual _energy_ for _reheating_ or for providing warm air in mixing _systems_ is
provided from _site-recovered energy_ (including condenser heat) or _on-site renewable energy_ .
6. _Systems_ where the heat added to the airstream is the result of the use of a desiccant _system_, and
75% of the heat added by the desiccant _system_ is removed by a heat exchanger, either before or
after the desiccant _system_, with _energy_ recovery.

**6.5.2.4 Humidification**
**6.5.2.4.1** Humidifiers with preheating jackets mounted in the airstream shall be provided with an _auto-_
_matic_ valve to shut off preheat when humidification is not required.

**6.5.2.4.2** Humidification _system_ dispersion-tube hot surfaces in the airstreams of ducts or air-handling
units shall be insulated with a product with an insulating value of at least R-0.5.

**Exception to 6.5.2.4.2:** _Systems_ where _mechanical cooling_, including economizer operation, does not

occur simultaneously with humidification.

**6.5.2.5 Preheat Coils.** Preheat coils shall have controls that stop their heat output whenever _mechanical_
_cooling_, including economizer operation, is occurring.

**6.5.2.6 Ventilation Air Heating Control.** Units that provide _ventilation_ air to multiple zones and operate
in conjunction with zone heating and cooling _systems_ shall not use heating or heat recovery to warm supply
air above 60°F when representative _building_ loads or _outdoor air_ temperature indicate that the majority of
zones require cooling.

**Exception to 6.5.2.6:** Units that heat the airstream using only series _energy recovery_ when representative

_building_ loads or _outdoor air_ temperature indicate that the majority of zones require cooling in Climate Zones 0A, 1A, 2A, 3A, and 4A.


90 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
