---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 93
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 093

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=93]]

## Extracted Content

**6.5.3 Air System Design and Control**
**6.5.3.1 Fan System Power and Efficiency**
**6.5.3.1.1** Each _HVAC system_ having a total _fan system motor nameplate horsepower_ exceeding 5 hp at
_fan system design conditions_ shall not exceed the allowable _fan system motor nameplate horsepower_
(Option 1) or _fan system bhp_ (Option 2) as shown in Table 6.5.3.1-1. This includes supply fans, return/relief
fans, exhaust fans, and fan-powered _terminal_ units associated with _systems_ providing heating or cooling
capability that operate at _fan system design conditions_ . Single-zone _VAV systems_ shall comply with the constant-volume fan power limitation.

**Exceptions to 6.5.3.1.1:**

1. Hospital, vivarium, and laboratory _systems_ that use flow _control devices_ on exhaust and/or
return to maintain _space_ pressure relationships necessary for occupant health and safety or environmental control may use variable-volume fan power limitation.
2. Individual exhaust fans with motor _nameplate horsepower_ of 1 hp or less.

**6.5.3.1.2 Fan Motor Selection**


a. For each fan less than 6 _bhp_, the selected fan motor shall be no larger than the first available motor with

a _nameplate rating_ greater than 1.5 times the _fan bhp_ .
b. For each fan 6 _bhp_ and larger, the selected fan motor shall be no larger than the first available motor with

a _nameplate rating_ greater than 1.3 times the _fan bhp_ .


The _fan bhp_ must be indicated on the design documents to allow for compliance verification by the
_building official_ .

**Exceptions to 6.5.3.1.2:**

1. _Motors_ equipped with electronic speed _control devices_ to vary the fan airflow as a function of
load.
2. _Systems_ complying with Section 6.5.3.1.1 Option 1.
3. Fans with motor _nameplate horsepower_ of less than 1 hp.
4. Fans with a _fan nameplate electrical input power_ of less than 0.89 _kW_ .

**6.5.3.1.3 Fan Efficiency.** Each fan and _fan array_ shall have a _fan energy index (FEI)_ of 1.00 or higher
at its highest design airflow rate. Each fan and _fan array_ used for a _variable-air-volume system_ that meets
the requirements of Section 6.5.3.2.1 shall have an _FEI_ of 0.95 or higher at its highest design airflow rate.
The _FEI_ for _fan arrays_ shall be calculated in accordance with AMCA 208 Annex C.

**Exceptions to 6.5.3.1.3:**

1. Fans that are not _embedded fans_ with a motor _nameplate horsepower_ of less than 1.0 hp or with
a _fan nameplate electrical input power_ of less than 0.89 _kW_ .
2. _Embedded fans_ and _fan arrays_ with a combined motor _nameplate horsepower_ of 5 hp or less or
with a _fan system electrical input power_ of 4.1 _kW_ or less.
3. _Embedded fans_ that are part of _equipment_ listed under Section 6.4.1.1.
4. _Embedded fans_ included in _equipment_ bearing a third-party-certified seal for air performance or
_energy_ performance of the _equipment_ package.
5. Ceiling fans.
6. Fans used for moving gases at temperatures above 482°F.
7. Fans used for operation in explosive atmospheres.
8. Reversible fans used for tunnel _ventilation_ .
9. Fans outside the scope of AMCA 208.
10. Fans when operating during emergency conditions.

**6.5.3.2 Fan Control**
**6.5.3.2.1 Supply Fan Airflow Control.** Each cooling _system_ listed in Table 6.5.3.2.1 shall be designed
to vary the supply fan airflow as a function of load and shall comply with the following requirements:


a. DX and chilled-water cooling units that _control_ the capacity of the _mechanical cooling_ directly based on

_space_ temperature shall have a minimum of two stages of fan control. Low or minimum speed shall not
exceed 66% of full speed. At low or minimum speed, the fan _system_ shall draw no more than 40% of the
fan power at full fan speed. Low or minimum speed shall be used during periods of low cooling load and
_ventilation_ -only operation.
b. All other units, including DX cooling units and chilled-water units that _control_ the _space_ temperature by

modulating the airflow to the _space_, shall have modulating fan control. Minimum speed shall not exceed


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 91
