---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 94
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 094

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=94]]

## Extracted Content

**Table 6.5.3.1-1 Fan Power Limitation** **[a]**







|Col1|Limit|Constant Volume|Variable Volume|
|---|---|---|---|
|Option 1: Fan_system_ motor <br>_nameplate hp_|Allowable motor_ nameplate hp_|hp cfm_S_ × 0.0011|hp cfm_S_ × 0.0015|
|Option 2:_fan system bhp_|Allowable_fan system bhp_|bhp cfm_S_ × 0.00094 +_A_|bhp cfm_S_ × 0.0013 +_A_|


a. where

cfm _S_ = maximum design supply airflow rate to _conditioned spaces_ served by the _system_ in cubic feet per minute
hp = maximum combined motor _nameplate horsepower_
bhp = maximum combined fan brake horsepower
_A_ = sum of (PD × cfm _D_ /4131)
where
PD = each applicable pressure drop adjustment from Table 6.5.3.1-2 in in. of water
cfm _D_ = the design airflow through each applicable device from Table 6.5.3.1-2 in cubic feet per minute


**Table 6.5.3.1-2 Fan Power Limitation Pressure Drop Adjustment**



















|Device|Adjustment|
|---|---|
|**Credits**<br>Return or exhaust_systems_ required by code or accreditation<br>standards to be fully ducted, or_systems_ required to maintain air<br>pressure differentials between adjacent rooms.<br>Return and/or exhaust airflow_control devices_<br>Exhaust filters, scrubbers, or other exhaust treatment<br>Particulate Filtration Credit: MERV 9 through 12<br>Particulate Filtration Credit: MERV 13 through 15<br>Particulate Filtration Credit: MERV 16 and greater and<br>electronically enhanced filters<br>Carbon and other gas-phase air cleaners<br>Biosafety cabinet<br>_Energy_ recovery device, other than coil runaround loop<br>Coil runaround loop<br>Evaporative humidifier/cooler in series with another cooling coil<br>Sound attenuation section (fans serving_spaces_ with design<br>background noise goals below NC35)<br>Exhaust_system_ serving fume hoods<br>Laboratory and vivarium exhaust_systems_ in high-rise_buildings_|0.5 in. of water (2.15 in. of water for laboratory and vivarium<br>_systems_)<br>0.5 in. of water<br>The pressure drop of device calculated at_fan system design_<br>_condition_<br>0.5 in. of water<br>0.9 in. of water<br>Pressure drop calculated at 2× clean filter pressure drop at_fan_<br>_system design condition_<br>Clean filter pressure drop at_fan system design condition_<br>Pressure drop of device at_fan system design condition_<br>For each airstream<br>[(2.2 ×_Enthalpy Recovery Ratio_) – 0.5] in. of water<br>0.6 in. of water for each airstream<br>Pressure drop of device at_fan system design condition_<br>0.15 in. of water<br>0.35 in. of water<br>0.25 in. of water/100 ft of vertical duct exceeding 75 ft|
|**Deductions**<br>_Systems_ without central cooling device<br>_Systems_ without central heating device<br>_Systems_ with central_electric resistance_ heat|–0.6 in. of water<br>–0.3 in. of water<br>–0.2 in. of water|


|Table 6.5.3.2.1 Fan Airflow Control|Col2|Col3|
|---|---|---|
|**Cooling System Type**|**Fan Motor Size, hp**|**Mechanical Cooling Capacity, Btu/h**|
|DX cooling|Any|65,000|
|Chilled-water and evaporative cooling|1/4|Any|


92 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
