---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 96
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 096

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=96]]

## Extracted Content

**6.5.3.4 Parallel-Flow Fan-Powered VAV Air Terminal Control.** Parallel-flow fan-powered _VAV_ air
_terminals_ shall have _automatic_ controls configured to


a. turn off the _terminal_ fan except when _space_ heating is required or if required for _ventilation_ ;
b. turn on the _terminal_ fan as the first stage of heating before the heating coil is activated; and
c. during heating for _warm-up_ or _setback_ temperature control, either

1. operate the _terminal_ fan and heating coil without primary air or
2. reverse the _terminal_ damper logic and provide heating from the central air handler through primary air.
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for both constantspeed and variable-speed parallel fan-powered _VAV_ air _terminal_ units.

**6.5.3.5 Supply Air Temperature Reset Controls.** Multiple zone _HVAC systems_ shall include controls
that are capable of and configured to _automatically_ _reset_ the supply air temperature in response to representative _building_ loads or _outdoor air_ temperature. The controls shall _reset_ the supply air temperature at least
25% of the difference between the design supply air temperature and the design room air temperature. Controls that adjust the _reset_ based on zone humidity are allowed in Climate Zones 0B, 1B, 2B, 3B, 3C, and 4
through 8. _HVAC zones_ that are expected to experience relatively constant loads shall have maximum airflow designed to accommodate the fully _reset_ supply air temperature.

**Exceptions to 6.5.3.5:**

1. Systems in Climate Zones 0A, 1A, and 3A with less than 3000 cfm of design _outdoor air_ .
2. _Systems_ in Climate Zone 2A with less than 10,000 cfm of design _outdoor air_ .
3. _Systems_ in Climate Zones 0A, 1A, 2A, and 3A with at least 80% _outdoor air_ and employing
exhaust air _energy_ recovery complying with Section 6.5.6.1.
4. _Systems_ that prevent _reheating_, _recooling_, or mixing of heated and cooled supply air.
5. _Systems_ in which at least 75% of the _energy_ for _reheating_ (on an annual basis) is from _site recov-_
_ered energy_ or _on-site renewable energy_ .

_**Informative Notes:**_

1. _HVAC zones_ that are expected to experience relatively constant loads typically include electronic
_equipment_ rooms and interior zones.
2. ASHRAE Guideline 36 includes detailed sequences of control for resetting supply air temperature _set point_ on multiple zone air handling units based on both zone air _terminal_ unit _demand_ and
_outdoor air_ temperature.

**6.5.3.5.1 Dehumidification Control Interaction.** In Climate Zones 0A, 1A, 2A, and 3A, the _system_
design shall allow supply air temperature _reset_ while dehumidification is provided. When dehumidification
control is active, _air economizers_ shall be locked out.

_**Informative Note:**_ Examples of _HVAC systems_ that can allow supply air temperature _reset_ while dehumidifying include cooling of _outdoor air_ with a separate cooling coil, bypassing return air around the cooling coil, a dedicated _outdoor air_ _system_, and series _energy_ recovery.

**6.5.3.6 Fractional Horsepower Fan Motors.** Motors for fans that are 1/12 hp or greater and less than 1
hp shall be electronically commutated motors or shall have a minimum motor _efficiency_ of 70% when rated
in accordance with DOE 10 CFR 431. These motors shall also have the means to adjust motor speed for
either balancing or remote control. Belt-driven fans may use sheave adjustments for airflow balancing in
lieu of a varying motor speed.

**Exceptions to 6.5.3.6:**

1. Motors in the airstream within fan-coils and _terminal_ units that operate only when providing heating to the _space_ served.
2. Motors installed in _space_ conditioning _equipment_ certified under Section 6.4.1.
3. Motors covered by Table 10.8-3 or 10.8-4.

**6.5.3.7 Low Power Fans.** Fans that are not covered by Section 6.5.3.6 and having a _fan nameplate elec-_
_trical input power_ of less than 180 W, or having a motor _nameplate horsepower_ less than 1/12 hp, shall meet
the fan efficacy requirements of Table 6.5.3.7 at one or more rating points.

**Exceptions to 6.5.3.7:**

1. Fans in _space_ -conditioning _equipment_ .
2. Intermittently operating dryer exhaust duct power ventilators, domestic range hoods, and domestic range booster fans.
3. Fans in radon mitigation _systems_ .
4. Fans not covered within the scope of the test methods referenced in Table 6.5.3.7.
5. Ceiling fans regulated under 10 CFR 430 Appendix U.


94 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
