---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 97
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 097

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=97]]

## Extracted Content

|Table 6.5.3.7 Minimum Fan Efficacy for Low-Power|Fans|Col3|
|---|---|---|
|**System Type**|**Minimum Fan Efficacy a, b,**<br>**cfm/W**|**Test Method and**<br>**Rating Conditions**|
|HRV c, ERV d, or other system<br>with exhaust air_energy_ recovery|1.2|CAN/CSA 439-18|
|Transfer fans; in-line e supply or exhaust fan|3.8|ASHRAE Standard 51|
|Other exhaust fan, <90 cfm|2.8|2.8|
|Other exhaust fan,90 cfm and200 cfm|3.5|3.5|
|Other exhaust fan, >200 cfm|4.0|4.0|


a. Fan efficacy is the volumetric fan airflow rate divided by total fan motor electrical input power at a specified static pressure difference.
b. Fans shall be tested in accordance with the referenced test method. Fan efficacy shall be reported in the product listing or shall be derived from the fan

motor electrical input power and airflow values reported in the product listing or on the label. Fan efficacy for fully ducted HRV or ERV, balanced, and
in-line fans shall be determined at a static pressure difference not less than 0.2 in. of water for each airstream. Fan efficacy for other ducted fan systems
shall be determined at a static pressure difference not less than 0.1 in. of water.
c. A heat recovery ventilator (HRV) is a mechanically powered ventilating device with separate intake and exhaust airstreams and a heat exchanger to trans
fer a portion of the sensible energy, heat, from one airstream to the other.
d. An energy recovery ventilator (ERV) is a mechanically powered ventilating device with separate intake and exhaust airstreams and a heat exchanger to

transfer a portion of the total energy, heat and moisture, from one airstream to the other.
e. An in-line fan is an exhaust or supply fan installed with ductwork on both the fan inlet and outlet.


**6.5.3.8 Ventilation Design.** The required minimum _outdoor air_ rate is the larger of the minimum _outdoor_
_air_ rate or the minimum exhaust air rate required by Standard 62.1, Standard 62.2, Standard 170, or applicable
codes or accreditation standards. _Outdoor air_ _ventilation_ _systems_ shall comply with one of the following:


a. Design minimum _system_ _outdoor air_ provided shall not exceed 135% of the required minimum _outdoor_

_air_ rate.
b. Dampers, _ductwork_, and controls shall be provided that allow the _system_ to supply no more than the

required minimum _outdoor air_ rate with a single _set-point_ adjustment.
c. The _system_ includes exhaust air _energy_ recovery complying with Section 6.5.6.1.


**6.5.3.9 Occupied-Standby Zone Controls.** Zones serving only rooms that are required to have _auto-_
_matic_ partial OFF or _automatic_ full OFF lighting controls per Section 9.4.1.1, where the ASHRAE Standard
62.1 occupancy category permits _ventilation_ air to be reduced to zero when the _space_ is in _occupied-standby_
_mode_ and when using the Ventilation Rate Procedure, shall meet the following within five minutes of all
rooms in that zone entering _occupied-standby mode_ .


a. Active heating _set point_ shall be _setback_ at least 1°F.
b. Active cooling _set point_ shall be set up at least 1°F.
c. All airflow supplied to the zone shall be shut off whenever the _space_ temperature is between the active

heating and cooling _set points_ .


**Exception to 6.5.3.9:** Multiple zone _systems_ without _automatic_ zone flow control dampers.
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for occupied standby
controls of zone air _terminal_ units.

**6.5.3.9.1 Occupied-Standby Control of Multiple-Zone Systems.** Multiple-zone _systems_ that are
capable of resetting the minimum _outdoor air_ _set point_ and that serve zones with occupied-standby zone
controls shall _reset_ the minimum _outdoor air_ _set point_ based on a zone _outdoor air_ requirement of zero for
all zones in _occupied-standby mode_ .

_**Informative Note:**_ ASHRAE Guideline 36 includes sequences for this _reset_ .
**6.5.4 Hydronic System Design and Control**
**6.5.4.1 Boiler Turndown.** _Boiler systems_ with design input of at least 1,000,000 Btu/h shall comply
with the turndown ratio specified in Table 6.5.4.1.

The _system_ turndown requirement shall be met through the use of multiple single-input _boilers_, one or
more _modulating boilers_, or a combination of single-input and _modulating boilers_ .

All _boilers_ shall meet the minimum _efficiency_ requirements in Table 6.8.1-6.
**6.5.4.2 Hydronic Variable Flow Systems.** Chilled- and hot-water _distribution systems_ that include
three or more control valves designed to modulate or step open and close as a function of load shall be
designed for variable fluid flow and shall be capable of and configured to reduce _pump_ flow rates to no more
than the larger of 25% of the design flow rate or the minimum flow required by the heating/cooling _equip-_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 95
