---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 100
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 100

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=100]]

## Extracted Content

**6.5.4.7 Chilled-Water Coil Selection.** Chilled-water cooling coils shall be selected to provide a 15°F or
higher temperature difference between leaving and entering water temperatures and a minimum of 57°F
leaving water temperature at _design conditions_ .

**Exceptions to 6.5.4.7:**

1. Chilled-water cooling coils that have an air-side pressure drop exceeding 0.70 in. of water when
rated at 500 fpm face velocity and dry conditions (no condensation).
2. Individual fan-cooling units with a design supply airflow rate 5000 cfm and less.
3. Constant-air-volume _systems_ .
4. Coils selected at the maximum temperature difference allowed by the chiller.
5. Passive coils (no mechanically supplied airflow).
6. Coils with design entering chilled-water temperatures of 50°F and higher.
7. Coils with design entering air dry-bulb temperatures of 65°F and lower.


**6.5.4.8 Buildings with High-Capacity Space-Heating Gas Boiler Systems.** New _buildings_ with gas
hot-water _boiler systems_ for _space_ heating with a total _system_ input of at least 1,000,000 Btu/h but not more
than 10,000,000 Btu/h shall comply with Sections 6.5.4.8.1 and 6.5.4.8.2.

**Exceptions to 6.5.4.8:**

1. Where 25% of the annual _space_ heating requirement is provided by _on-site renewable energy_,
_site-recovered energy_, or heat recovery chillers.
2. _Space heating boilers_ installed in individual _dwelling units_ .
3. Where 50% or more of the design heating load is served using perimeter convective heating, radiant ceiling panels, or both.
4. Individual gas _boilers_ with input capacity less than 300,000 Btu/h shall not be included in the calculations of the total _system_ input or total _system_ _efficiency_ .

**6.5.4.8.1 Boiler Efficiency.** Gas hot-water _boilers_ shall have a minimum thermal _efficiency_ ( _Et_ ) of
90% when rated in accordance with the test procedures in Table 6.8.1-6. Systems with multiple _boilers_ are
allowed to meet this requirement if the _space_ heating input provided by _equipment_ with thermal _efficiency_
( _Et_ ) above and below 90% provides an input capacity-weighted average thermal _efficiency_ of at least 90%.
For _boilers_ rated only for combustion _efficiency_, the calculation for the input capacity-weighted average
thermal _efficiency_ shall use the combustion _efficiency_ value.

**6.5.4.8.2 Hot-Water Distribution System Design.** The hot-water _distribution system_ shall be
designed to meet all of the following:


a. Coils and other heat exchangers shall be selected so that at _design conditions_ the hot-water return tem
perature entering the _boilers_ is 120°F or less.
b. Under all operating conditions, the water temperature entering the _boiler_ is 120°F or less, or the flow rate

of supply hot water that recirculates directly into the return _system_, such as by three-way valves or minimum flow bypass controls, shall be no greater than 20% of the design flow of the operating _boilers_ .


**6.5.5 Heat-Rejection Equipment**
**6.5.5.1 General.** Section 6.5.5 applies to heat-rejection _equipment_ used in comfort cooling _systems_,
such as air-cooled condensers, dry coolers, open-circuit cooling towers, closed-circuit cooling towers, and
evaporative condensers.

**Exception to 6.5.5.1:** Heat-rejection devices whose _energy_ use is included in the _equipment_ _efficiency_

ratings listed in Tables 6.8.1-1 through 6.8.1-4, Tables 6.8.1-8 through 6.8.1-14, and Tables 6.8.1-16,
6.8.1-17, and 6.8.1-20.
**6.5.5.2 Fan Speed Control**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for staging and controlling variable-speed cooling tower cells and fans.

**6.5.5.2.1** The fan _system_ on a heat-rejection device powered by an individual motor or an array of
motors with a connected power, including the motor service factor, totaling 5 hp or more shall have controls
and/or devices (such as variable-speed control) that shall result in fan motor _demand_ of no more than 30% of
design wattage at 50% of the design airflow and that shall _automatically_ modulate the fan speed to _control_
the leaving fluid temperature or condensing temperature/pressure of the heat-rejection device.

**Exceptions to 6.5.5.2.1:**

1. Condenser fans serving multiple refrigerant or fluid cooling circuits.
2. Condenser fans serving flooded condensers.


98 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
