---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 101
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 101

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=101]]

## Extracted Content

**6.5.5.2.2** Multicell heat-rejection _equipment_ with variable-speed fan drives shall


a. operate the maximum number of fans allowed that comply with the _manufacturer_ ’s requirements for all

_system_ components and
b. _control_ all fans to the same fan speed required for the instantaneous cooling duty, as opposed to staged

(on/off) operation. Minimum fan speed shall comply with the minimum allowable speed of the fan drive
_system_ per the _manufacturer_ ’s recommendations.


**6.5.5.3 Limitation on Centrifugal Fan Open-Circuit Cooling Towers.** Centrifugal fan open-circuit
cooling towers with a combined rated capacity of 1100 gpm or greater at 95°F condenser water return, 85°F
condenser water supply, and 75°F _outdoor air_ wet-bulb temperature shall meet the _energy_ _efficiency_ requirement for axial fan open-circuit cooling towers listed in Table 6.8.1-7.

**Exception to 6.5.5.3:** Centrifugal open-circuit cooling towers that are ducted (inlet or discharge) or

require external sound attenuation.
**6.5.5.4 Tower Flow Turndown.** Open-circuit cooling towers used on water-cooled chiller _systems_ that
are configured with multiple- or variable-speed condenser water _pumps_ shall be designed so that all opencircuit cooling tower cells can be run in parallel with the larger of


a. the flow that is produced by the smallest _pump_ at its minimum expected flow rate or
b. 50% of the design flow for the cell.


**6.5.6 Energy Recovery**
**6.5.6.1 Exhaust Air Energy Recovery**
**6.5.6.1.1 Nontransient Dwelling Units.** _Nontransient dwelling units_ shall be provided with _outdoor_
_air_ _energy_ recovery _ventilation_ _systems_ . For _nontransient dwelling units_, _energy_ recovery _systems_ shall
result in an _enthalpy recovery ratio_ of at least 50% at the cooling design condition.

At the heating design condition, _energy_ recovery performance shall be as follows:


a. Where active humidification is provided to _spaces_ served by the _system_, _energy_ recovery _systems_ shall

result in an _enthalpy recovery ratio_ of at least 60%.
b. Where active humidification is not provided to _spaces_ served by the _system_, _energy_ recovery _systems_

shall result in a _sensible energy recovery ratio_ of at least 60%.


The _energy_ recovery _system_ shall provide the required _enthalpy recovery ratio_ or _sensible energy recov-_
_ery ratio_ at both heating and cooling _design conditions_, unless one mode is not required for the climate zone
by the exceptions below.

**Exceptions to 6.5.6.1.1:**

1. _Nontransient_ _dwelling units_ in Climate Zone 3C.
2. _Nontransient_ _dwelling units_ with no more than 500 ft [2] of _gross conditioned floor area_ in Climate Zone 0, 1, 2, 3, 4C, and 5C.
3. _Energy_ recovery performance requirements at heating design condition in Climate Zones 0, 1,
and 2.
4. _Enthalpy recovery ratio_ requirements at cooling design condition in Climate Zones 4, 5, 6, 7, 8.

**6.5.6.1.2 Spaces Other than Nontransient Dwelling Units.** Each fan _system_ serving _spaces_ other
than _nontransient dwelling units_ shall have an _energy_ recovery _system_ where the design supply fan airflow
rate exceeds the value listed in Tables 6.5.6.1.2-1 and 6.5.6.1.2-2, based on the climate zone and percentage
of _outdoor air_ at design airflow conditions. Table 6.5.6.1.2-1 shall be used for all _ventilation_ _systems_ that
operate less than 8000 hours per year, and Table 6.5.6.1.2-2 shall be used for all _ventilation_ _systems_ that
operate 8000 or more hours per year.

**Exceptions to 6.5.6.1.2:**

1. Laboratory _systems_ meeting Section 6.5.7.3.
2. _Systems_ serving _spaces_ that are not cooled and that are heated to less than 60°F.
3. Heating _energy_ recovery where more than 60% of the _outdoor air_ heating _energy_ is provided
from _site-recovered energy_ or _on-site renewable energy_ in Climate Zones 5 through 8.
4. _Enthalpy recovery ratio_ requirements at heating design condition in Climate Zones 0, 1, and 2.
5. _Enthalpy recovery ratio_ requirements at cooling design condition in Climate Zones 3C, 4C, 5B,
5C, 6B, 7, and 8.
6. Where the sum of the airflow rates exhausted and relieved within 20 ft of each other is less than
75% of the design outdoor airflow rate, excluding exhaust air that is
a. used for another _energy_ recovery _system_,


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 99
