---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 102
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 102

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=102]]

## Extracted Content

**Table 6.5.6.1.2-1 Exhaust Air Energy Recovery Requirements for Ventilation Systems** 
**Operating Less than 8000 Hours per Year**



























|Climate Zone|% Outdoor Air at Full Design Airflow Rate|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Climate Zone**|**10% and**<br>** <20%**|**20% and**<br>** <30%**|**30% and**<br>**<40%**|**40% and**<br>**<50%**|**50% and**<br>**<60%**|**60% and**<br>**<70%**|**70% and**<br>**<80%**|**80%**|
|**Climate Zone**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|
|3B, 3C, 4B,<br>4C, 5B|NR|NR|NR|NR|NR|NR|NR|NR|
|0B, 1B, 2B,5C|NR|NR|NR|NR|26,000|12,000|5000|4000|
|6B|28,000|26,500|11,000|5500|4500|3500|2500|1500|
|0A, 1A, 2A,<br>3A, 4A, 5A,<br>6A|26,000|16,000|5500|4500|3500|2000|1000|120|
|7,8|4500|4000|2500|1000|140|120|100|80|


NR—Not required


**Table 6.5.6.1.2-2 Exhaust Air Energy Recovery Requirements for Ventilation Systems** 
**Operating Greater than or Equal to 8000 Hours per Year**





















|Climate Zone|% Outdoor Air at Full Design Airflow Rate|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Climate Zone**|**10% and**<br>**<20%**|**20% and**<br>**<30%**|**30% and**<br>**<40%**|**40% and**<br>**<50%**|**50% and**<br>**<60%**|**60% and**<br>**<70%**|**70% and**<br>**< 80%**|**80%**|
|**Climate Zone**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|
|3C|NR|NR|NR|NR|NR|NR|NR|NR|
|0B, 1B, 2B,<br>3B, 4C, 5C|NR|19,500|9000|5000|4000|3000|1500|120|
|0A, 1A, 2A,<br>3A, 4B, 5B|2500|2000|1000|500|140|120|100|80|
|4A, 5A, 6A,<br>6B, 7, 8|200|130|100|80|70|60|50|40|


NR—Not required


b. not allowed by ASHRAE/ASHE Standard 170 for use in _energy_ recovery _systems_ with leak
age potential, or
c. of Class 4 as defined in ASHRAE Standard 62.1.
7. _Systems_ in Climate Zones 0 through 4 requiring dehumidification that employ _series energy_
_recovery_ and have a minimum _SERR_ of 0.40.
8. _Systems_ expected to operate less than 20 hours per week at the _outdoor air_ percentage covered
by Table 6.5.6.1.2-1.
9. _Indoor pool dehumidifiers_ meeting Section 6.5.6.4.


**6.5.6.1.2.1 Minimum Enthalpy Recovery Ratio.** _Energy_ recovery _systems_ required by this section
shall result in an _enthalpy recovery ratio_ of at least 50% at the cooling design condition.

At the heating design condition, _energy_ recovery performance shall be as follows:


a. Where active humidification is provided to _spaces_ served by the _system_, _energy_ recovery _systems_ shall

result in an _enthalpy recovery ratio_ of at least 50%.
b. Where active humidification is not provided to _spaces_ served by the _system_, _energy_ recovery _systems_

shall result in a _sensible energy recovery ratio_ of at least 50%.


The _energy_ recovery _system_ shall provide the required _enthalpy recovery ratio_ or _sensible energy recov-_
_ery ratio_ at both heating and cooling _design conditions_ unless one mode is not required for the climate zone
by the exception to Section 6.5.6.1.2.


100 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
