---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 105
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 105

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=105]]

## Extracted Content

|Table 6.5.9 Hot-Gas Bypass Limitation|Col2|
|---|---|
|**Rated Capacity**|**Maximum Hot-Gas Bypass, % of Total Capacity**|
|240,000 Btu/h|15%|
|>240,000 Btu/h|10%|


exhaust _systems_ . Where _demand_ _ventilation_ _systems_ are used to meet Section 6.5.7.2.3, additional performance testing shall be required to demonstrate proper capture and containment at minimum airflow.

**6.5.7.3 Laboratory Exhaust Systems.** _Buildings_ with laboratory exhaust _systems_ having a total exhaust
rate greater than 5000 cfm shall include at least one of the following features:


a. _VAV_ laboratory exhaust and room supply _system_ capable of and configured to reduce exhaust and

makeup airflow rates and/or incorporate a heat recovery _system_ to precondition _makeup air_ from laboratory exhaust that shall meet the following:

_A_ + _B_ × ( _E_ / _M_ )  50%
where
_A_ = percentage that the exhaust and makeup airflow rates can be reduced from _design conditions_
_B_ = _sensible energy recovery ratio_
_E_ = exhaust airflow rate through the heat recovery device at _design conditions_
_M_ = makeup airflow rate of the _system_ at _design conditions_
b. _VAV_ laboratory exhaust and room supply _systems_ that are required to have minimum circulation rates to

comply with code or accreditation standards shall be capable of and configured to reduce zone exhaust
and makeup airflow rates to the regulated minimum circulation values or the minimum required to maintain pressurization relationship requirements. _Systems_ serving nonregulated zones shall be capable of and
configured to reduce exhaust and makeup airflow rates to 50% of the zone design values or the minimum
required to maintain pressurization relationship requirements.
c. Direct makeup (auxiliary) air supply equal to at least 75% of the exhaust airflow rate, heated no warmer

than 2°F below room _set point_, cooled to no cooler than 3°F above room _set point_, no humidification
added, and no simultaneous heating and cooling used for dehumidification control.


**6.5.8 Radiant Heating Systems**
**6.5.8.1 Heating Unenclosed Spaces.** Radiant heating shall be used when heating is required for _unen-_
_closed spaces_ .

**Exception to 6.5.8.1:** Loading docks equipped with air curtains.
**6.5.8.2 Heating Enclosed Spaces.** _Radiant heating systems_ that are used as primary or supplemental
_heating for_ _enclosed spaces_ must be in conformance with the governing provisions of the standard, including but not limited to the following:


a. Radiant hydronic ceiling or _floor_ panels (used for heating or cooling)
b. Combination or hybrid _systems_ incorporating radiant heating (or cooling) panels
c. Radiant heating (or cooling) panels used in conjunction with other _systems_ such as _VAV_ or thermal stor
age _systems_


**6.5.9 Hot-Gas Bypass Limitation.** Cooling _systems_ shall not use hot-gas bypass or other evaporator pressure control _systems_ unless the _system_ is designed with multiple steps of unloading or continuous capacity
modulation. The capacity of the hot-gas bypass shall be limited as indicated in Table 6.5.9 for _VAV_ units.
Hot-gas bypass shall not be used on constant-volume units.

**6.5.10 Door Switches.** Any _conditioned space_ with a _door_, including _doors_ with more than one-half
glass, opening to the outdoors shall be provided with controls that, when any such _door_ is open,


a. disable _mechanical heating_ or _reset_ the heating _set point_ to 55°F or lower within five minutes of the _door_

opening and
b. disable _mechanical cooling_ or _reset_ the cooling _set point_ to 90°F or greater within five minutes of the

_door_ opening. _Mechanical cooling_ may remain enabled if _outdoor air_ temperature is below _space_ temperature.


**Exceptions to 6.5.10:**

1. _Building_ entries with _automatic_ closing devices.
2. Any _space_ without a _thermostat_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 103
