---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 107
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 107

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=107]]

## Extracted Content

**Table 6.6.2.2 Mechanical Performance Factors (MPF)**













|Building Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Office<br>(small and<br>medium)a|0.72|0.71|0.70|0.70|0.68|0.65|0.71|0.66|0.62|0.69|0.64|0.65|0.72|0.66|0.65|0.74|0.70|0.75|0.77|
|Office (large)a|0.83|0.83|0.84|0.84|0.79|0.82|0.72|0.84|0.78|0.69|0.80|0.67|0.72|0.75|0.67|0.73|0.73|0.71|0.70|
|Retail|0.60|0.57|0.50|0.55|0.46|0.46|0.43|0.46|0.38|0.40|0.45|0.48|0.41|0.50|0.47|0.44|0.39|0.40|0.36|
|Hotel/motel|0.62|0.62|0.63|0.63|0.62|0.68|0.61|0.71|0.73|0.59|0.66|0.65|0.55|0.59|0.68|0.51|0.54|0.47|0.40|
|Multifamily/<br>dormitory|0.64|0.63|0.67|0.63|0.65|0.64|0.59|0.68|0.54|0.59|0.57|0.52|0.58|0.53|0.48|0.57|0.53|0.55|0.52|
|School/education|0.82|0.81|0.80|0.79|0.75|0.72|0.71|0.72|0.68|0.67|0.71|0.65|0.72|0.68|0.60|0.75|0.69|0.72|0.68|


a. Office sizes defined in Section L1.1.1.1.


a. All _HVAC_ _systems_ in the _building_ that meet the criteria in Section L1.1.1 shall comply with Section

6.6.2.2.
b. All other HVAC _systems_ shall comply with one of the following:

1. HVAC _systems_ shall comply with the applicable requirements in Section 6.5.
2. _HVAC systems_ that only serve the heating, cooling, or ventilating needs of a _computer room_ with IT
_equipment_ load greater than 10 kW shall be permitted to comply with ANSI/ASHRAE Standard
90.4, _Energy Standard for Data Centers_ .
**6.6.2.2 Criteria.** _HVAC_ _systems_ in new _buildings_, _additions_, or _alterations_ shall comply with the
requirements in Section L2, “Mechanical System Performance Rating Method.” The _proposed design_ _total_
_system performance ratio_ ( _TSPRp_ ) of the _HVAC_ _systems_ using this method shall be greater than or equal to
the _total system performance ratio_ of the _TSPR reference building design_ ( _TSPRr_ ) divided by the mechanical
performance factor (MPF) when calculated in accordance with the following:

_TSPRp_                    - _TSPRr_ /MPF

where
_TSPR_ p = proposed _TSPR_ calculated in accordance with Normative Appendix L
_TSPR_ r = reference _TSPR_ calculated in accordance with Normative Appendix L
MPF = mechanical performance factor from Table 6.6.2.2 based on climate zone and _building_ use type

Where a _building_ has multiple _building_ use types, MPF shall be area weighted as follows:

MPF = ( _A_ 1 × MPF1 + _A_ 2 × MPF2 + ... + _An_ × MPF _n_ )/( _A_ 1 + _A_ 2 + ... + _An_ )

where
MPF1, MPF2, ..., MPF _n_ = mechanical performance factors from Table 6.6.2.2 based on climate zone and
_building_ use types 1 through _n_
_A_ 1, _A_ 2, ..., _An_ = _gross conditioned floor areas_ for _building_ use types 1 through _n_
_**Informative Note:**_ The Mechanical System Performance Rating Method is a simplified performance
trade-off approach for _HVAC_ _systems_ that does not require using the whole- _building_ trade-off approaches in
Section 12 or Normative Appendix G. _HVAC_ _systems_ that are allowed to use this approach will not need to
comply with all of the prescriptive requirements in Section 6.5. For example, an _HVAC_ _system_ without a
required _outdoor_ _air economizer_ can show compliance with Section 6 by demonstrating improved cooling
_efficiency_ or reduced fan _energy_ use compared to a reference _HVAC_ _system_ that meets all prescriptive
requirements, including _outdoor air economizers_ . This approach does not allow _HVAC_ _system_ _efficiency_
trade-offs with _building envelope,_ plug loads _,_ or _lighting systems_ .

**6.7 Submittals**
**6.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**6.7.2 Permit Application Documentation** (Not Used)
**6.7.3 Completion Requirements**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 105
