---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 108
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 108

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=108]]

## Extracted Content

**6.7.3.1 Record Documents.** _Construction documents_ shall require that, within 90 days after the date of
_system_ acceptance, _record documents_ be provided to the _building_ owner or the designated representative of
the _building_ owner. _Record documents_ shall include, as a minimum, the location and performance data on
each piece of _equipment_ ; general configuration of the duct and pipe _distribution system_, including sizes; and
the _terminal_ air or water design flow rates.

**6.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner or the designated representative of the _building_ owner within 90
days after the date of _system_ acceptance. These manuals shall be in accordance with industry-accepted standards (see Informative Appendix E) and shall include, at a minimum, the following:


a. Submittal data stating _equipment_ size and selected options for each piece of _equipment_ requiring mainte
nance.
b. Operation manuals and maintenance manuals for each piece of _equipment_ and _system_ requiring mainte
nance, except _equipment_ not furnished as part of the project. Required routine maintenance actions shall
be clearly identified.
c. Names and addresses of at least one _service agency_ .
d. HVAC controls _system_ maintenance and calibration information, including wiring diagrams, schematics,

and control sequence descriptions. Desired or field-determined _set points_ shall be permanently recorded
on control drawings at _control devices_ or, for digital control _systems_, in programming comments.
e. A complete narrative of how each _system_ is intended to operate, including suggested _set points_ .


**6.7.3.3 System Balancing**
**6.7.3.3.1 General.** _Construction documents_ shall require that all _HVAC systems_ be balanced in accordance with _generally accepted engineering standards_ (see Informative Appendix E). _Construction docu-_
_ments_ shall require that a written balance report be provided to the _building_ owner or the designated
representative of the _building_ owner for _HVAC systems_ serving zones with a total conditioned area exceeding 5000 ft [2] .

**6.7.3.3.2 Air System Balancing.** Air _systems_ shall be balanced in a manner to first minimize throttling losses. Then, for fans with fan _system_ power greater than 1 hp, fan speed shall be adjusted to meet
design flow conditions.

**6.7.3.3.3 Hydronic System Balancing.** Hydronic _systems_ shall be proportionately balanced in a manner to first minimize throttling losses; then the _pump_ impeller shall be trimmed or _pump_ speed shall be
adjusted to meet design flow conditions.

**Exceptions to 6.7.3.3.3:** Impellers need not be trimmed nor _pump_ speed adjusted

1. for _pumps_ with _pump_ motors of 10 hp or less or
2. when throttling results in no greater than 5% of the _nameplate horsepower_ draw, or 3 hp,
whichever is greater, above that required if the impeller was trimmed.

**6.8 Minimum Equipment Efficiency Tables**
**6.8.1 Minimum Efficiency Requirement Listed Equipment—** 
**Standard Rating and Operating Conditions**

**6.8.2 Duct Insulation Tables**
**6.8.3 Piping Insulation Tables.** Hot-water heating, steam heating, and steam condensate _piping_ shall be
insulated to the minimum thickness required in Tables 6.8.3-1 and 6.8.3-2 and shall either utilize insulation
within the _thermal conductivity_ ranges in the tables, or, when the insulation _thermal conductivity_ is not within
the range in the tables, the following equation shall be used to calculate the minimum insulation thickness:

t _alt_ = _r_ [(1 + _ttable_ / _r_ ) × _kalt_ / _kupper_                                 - 1]

where
_talt_ = minimum insulation thickness of the alternate material, in.
_r_ = actual outside radius of pipe, in.
_ttable_ = insulation thickness listed in Table 6.8.3-1 or Table 6.8.3-2 for applicable fluid temperature and
pipe size
_kalt_ = _thermal conductivity_ of the alternate material at mean rating temperature indicated for the
applicable fluid temperature, Btu·in/h·ft [2] ·°F
_kupper_ = upper value of the _thermal conductivity_ range listed in this table for the applicable fluid temperature,
Btu·in/h·ft [2] ·°F
**Exception to 6.8.3:** For nonmetallic _piping_ thicker than Schedule 80 and having _thermal resistance_

greater than that of steel pipe, reduced insulation thicknesses are permitted if documentation is pro

106 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
