---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 109
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 109

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=109]]

## Extracted Content

vided showing that the pipe with the proposed insulation has no more heat transfer per foot than a
steel pipe of the same size with the insulation thickness shown in the tables.

**6.9 Verification, Testing, and Commissioning**
**6.9.1 Verification and Testing.** HVAC control _systems_ shall be tested in accordance with this section and
Section 4.2.5.1. Testing shall verify that _systems_ and control elements are calibrated, adjusted, configured,
and operating in accordance with applicable requirements of Sections 6.3, 6.4, and 6.5. _FPT_ and verification
documentation shall comply with Section 4.2.5.1.2.

**6.9.2 Commissioning.** The performance of the _mechanical systems_ shall be commissioned in accordance
with Section 4.2.5.2. _Commissioning_ reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E for _commissioning_ references.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 107
