---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 110
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 110

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=110]]

## Extracted Content

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements**































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>air cooled|<65,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|13.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|AHRI210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air conditioners,<br>air cooled|<65,000 Btu/hb|All|Single-package, three<br>phase and applications<br>outside U.S. single<br>phase b|14.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|14.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|
|Space constrained,<br> air cooled|30,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br> air cooled|30,000 Btu/hb|All|Single package, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|
|Small duct,<br>high velocity,<br>air cooled|<65,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>12.0_SEER2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air conditioners,<br>air cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|Split_system_ and<br>single package|11.2_EER_<br>12.9_IEER_ <br>before 1/1/2023<br>14.8_IEER_ <br>after 1/1/2023|AHRI 340/360|
|Air conditioners,<br>air cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.0_EER_<br>12.7_IEER_ <br>before 1/1/2023<br>14.6_IEER_ <br>after 1/1/2023|11.0_EER_<br>12.7_IEER_ <br>before 1/1/2023<br>14.6_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.0_EER_<br>12.4_IEER_ <br>before 1/1/2023<br>14.2_IEER_ <br>after 1/1/2023|11.0_EER_<br>12.4_IEER_ <br>before 1/1/2023<br>14.2_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|10.8_EER_<br>12.2_IEER_ <br>before 1/1/2023<br>14.0_IEER_ <br>after 1/1/2023|10.8_EER_<br>12.2_IEER_ <br>before 1/1/2023<br>14.0_IEER_ <br>after 1/1/2023|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


108 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
