---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 111
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 111

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=111]]

## Extracted Content

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements** _**(Continued)**_





















































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>air cooled (continued)|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|Split_system_ and<br>single package|10.0_EER_<br>11.6_IEER_ <br>before 1/1/2023<br>13.2_IEER_ <br>after 1/1/2023|AHRI 340/360|
|Air conditioners,<br>air cooled (continued)|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|9.8_EER_<br>11.4_IEER_ <br>before 1/1/2023<br>13.0_IEER_ <br>after 1/1/2023|9.8_EER_<br>11.4_IEER_ <br>before 1/1/2023<br>13.0_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled (continued)|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|9.7_EER_<br>11.2_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|9.7_EER_<br>11.2_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|
|Air conditioners,<br>air cooled (continued)|760,000 Btu/h|All other|All other|9.5_EER_<br>11.0_IEER_ <br>before 1/1/2023<br>12.3_IEER_ <br>after 1/1/2023|9.5_EER_<br>11.0_IEER_ <br>before 1/1/2023<br>12.3_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>water cooled|<65,000 Btu/h|All|Split_system_ and<br>single package|12.1_EER_<br>12.3_IEER_|AHRI 210/240|
|Air conditioners,<br>water cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.1_EER_ <br>13.9_IEER_|AHRI 340/360|
|Air conditioners,<br>water cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.9_EER_<br>13.7_IEER_|11.9_EER_<br>13.7_IEER_|
|Air conditioners,<br>water cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.5_EER_<br>13.9_IEER_|12.5_EER_<br>13.9_IEER_|
|Air conditioners,<br>water cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|12.3_EER_ <br>13.7_IEER_|12.3_EER_ <br>13.7_IEER_|
|Air conditioners,<br>water cooled|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.4_EER_ <br>13.6_IEER_|12.4_EER_ <br>13.6_IEER_|
|Air conditioners,<br>water cooled|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|12.2_EER_ <br>13.4_IEER_|12.2_EER_ <br>13.4_IEER_|
|Air conditioners,<br>water cooled|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.2_EER_<br>13.5_IEER_|12.2_EER_<br>13.5_IEER_|
|Air conditioners,<br>water cooled|760,000 Btu/h|All other|All other|12.0_EER_<br>13.3_IEER_|12.0_EER_<br>13.3_IEER_|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 109
