---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 112
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 112

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=112]]

## Extracted Content

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements** _**(Continued)**_






































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>evaporatively cooled|<65,000 Btu/hb|All|Split_system_ and<br>single package|12.1_EER_<br>12.3_IEER_|AHRI 210/240|
|Air conditioners,<br>evaporatively cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.1_EER_<br>12.3_IEER_|AHRI 340/360|
|Air conditioners,<br>evaporatively cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.9_EER_<br>12.1_IEER_|11.9_EER_<br>12.1_IEER_|
|Air conditioners,<br>evaporatively cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.0_EER_ <br>12.2_IERR_|12.0_EER_ <br>12.2_IERR_|
|Air conditioners,<br>evaporatively cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|11.8_EER_<br>12.0_IEER_|11.8_EER_<br>12.0_IEER_|
|Air conditioners,<br>evaporatively cooled|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.9_EER_<br>12.1_IEER_|11.9_EER_<br>12.1_IEER_|
|Air conditioners,<br>evaporatively cooled|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|11.7_EER_<br>11.9_IEER_|11.7_EER_<br>11.9_IEER_|
|Air conditioners,<br>evaporatively cooled|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.7_EER_<br>11.9_IEER_|11.7_EER_<br>11.9_IEER_|
|Air conditioners,<br>evaporatively cooled|760,000 Btu/h|All other|All other|11.5_EER_<br>11.7_IEER_|11.5_EER_<br>11.7_IEER_|
|_Condensing units_,<br>air cooled|135,000 Btu/h|||10.5_EER_<br>11.8_IEER_|AHRI 365|
|_Condensing units_,<br>water cooled|135,000 Btu/h|||13.5_EER_<br>14.0_IEER_|AHRI 365|
|_Condensing units_, <br>evaporatively cooled|135,000 Btu/h|||13.5_EER_<br>14.0_IEER_|AHRI 365|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


110 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
