---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 113
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 113

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=113]]

## Extracted Content

**Table 6.8.1-2 Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Requirements**





































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air cooled<br>(cooling mode)|<65,000 Btu/h|All|Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|14.0_SEER_<br>before 1/1/2023<br>14.3_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|<65,000 Btu/h|All|Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|14.0_SEER_<br>before 1/1/2023<br>13.4_SEER2_<br>after 1/1/2023|14.0_SEER_<br>before 1/1/2023<br>13.4_SEER2_<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(cooling mode)|30,000 Btu/h|All|Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(cooling mode)|30,000 Btu/h|All|Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|
|Small duct, high<br>velocity, air cooled<br>(cooling mode)|<65,000 Btu/h|All|Split_System_, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>12.0_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|Split_system_ and<br>single package|11.0_EER_<br>12.2_IEER_<br>before 1/1/2023<br>14.1_IEER_<br>after 1/1/2023|AHRI 340/360|
|Air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|10.8_EER_<br>12.0_IEER_<br>before 1/1/2023<br>13.9_IEER_<br>after 1/1/2023|10.8_EER_<br>12.0_IEER_<br>before 1/1/2023<br>13.9_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|10.6_EER_<br>11.6_IEER_<br>before 1/1/2023<br>13.5_IEER_<br>after 1/1/2023|10.6_EER_<br>11.6_IEER_<br>before 1/1/2023<br>13.5_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|10.4_EER_<br>11.4_IEER_<br>before 1/1/2023<br>13.3_IEER_<br>after 1/1/2023|10.4_EER_<br>11.4_IEER_<br>before 1/1/2023<br>13.3_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|240,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|9.5_EER_<br>10.6_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|9.5_EER_<br>10.6_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|240,000 Btu/h|All other|All other|9.3_EER_<br>10.4_IEER_<br>before 1/1/2023<br>12.3_IEER_<br>after 1/1/2023|9.3_EER_<br>10.4_IEER_<br>before 1/1/2023<br>12.3_IEER_<br>after 1/1/2023|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled heat pumps <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER, SEER2_, and _HSPF_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 111
