---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 116
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 116

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=116]]

## Extracted Content

**Table 6.8.1-4 Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat Pumps, Single-**
**Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air-**
**Conditioner Heat Pumps—Minimum Efficiency Requirements**


































































































|Equipment Type|Size<br>Category (Input)|Subcategory or<br>Rating Condition|Minimum Efficiencyd|Test Procedurea|
|---|---|---|---|---|
|_PTAC_ (cooling mode)<br>standard size|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.9_EER_<br>|AHRI 310/380|
|_PTAC_ (cooling mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|14.0 – (0.300 × Cap/1000)_EER_e|14.0 – (0.300 × Cap/1000)_EER_e|
|_PTAC_ (cooling mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|9.5_EER_|9.5_EER_|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|9.4_EER_<br>|AHRI 310/380|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|10.9 – (0.213 × Cap/1000)_EER_e|10.9 – (0.213 × Cap/1000)_EER_e|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|7.7_EER_|7.7_EER_|
|_PTHP_ (cooling mode)<br>standard size|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.9_EER_<br>|AHRI 310/380|
|_PTHP_ (cooling mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|14.0 – (0.300 × Cap/1000)_EER_e|14.0 – (0.300 × Cap/1000)_EER_e|
|_PTHP_ (cooling mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|9.5_EER_|9.5_EER_|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|9.3_EER_<br>|AHRI 310/380|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|10.8 – (0.213 × Cap/1000)_EER_e|10.8 – (0.213 × Cap/1000)_EER_e|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|7.6_EER_|7.6_EER_|
|_PTHP_ (heating mode)<br>standard size|<7000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.3_COPH_<br>|AHRI 310/380|
|_PTHP_ (heating mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|3.7 – (0.052 × Cap/1000)_COPH_<br>e|3.7 – (0.052 × Cap/1000)_COPH_<br>e|
|_PTHP_ (heating mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|2.90_COPH_|2.90_COPH_|
|_PTHP_ (heating mode)<br>nonstandard sizeb|<7000 Btu/h|47°F db/43°F wb<br>_outdoor air_|2.7_COPH_<br>|AHRI 310/380|
|_PTHP_ (heating mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|2.9 – (0.026 × Cap/1000)_COPH_<br>e|2.9 – (0.026 × Cap/1000)_COPH_<br>e|
|_PTHP_ (heating mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|2.5_COPH_|2.5_COPH_|
|_SPVAC_ (cooling mode)<br>single and three phase|<65,000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.0_EER_|AHRI 390|
|_SPVAC_ (cooling mode)<br>single and three phase|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|10.0_EER_|10.0_EER_|
|_SPVAC_ (cooling mode)<br>single and three phase|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|10.0_EER_|10.0_EER_|
|_SPVHP_ (cooling mode)|<65,000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.0_EER_|AHRI 390|
|_SPVHP_ (cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|10.0_EER_||
|_SPVHP_ (cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|10.0_EER_||
|_SPVHP_ (heating mode)|<65,000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.3_COPH_|AHRI 390|
|_SPVHP_ (heating mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|3.0_COPH_|3.0_COPH_|
|_SPVHP_ (heating mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.0_COPH_|3.0_COPH_|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Nonstandard size units must be factory _labeled_ as follows: “MANUFACTURED FOR NONSTANDARD SIZE APPLICATIONS ONLY; NOT TO BE INSTALLED IN NEW
STANDARD PROJECTS.” Nonstandard size efficiencies apply only to units being installed in existing sleeves having an external _wall_ opening of less than 16 in. high or less
than 42 in. wide and having a cross-sectional area less than 670 in. [2] .
c. The cooling-mode wet bulb temperature requirement only applies for units that reject condensate to the condenser coil.
d. _Room air conditioners_ are regulated as consumer products by 10 CFR 430. For U.S. applications of _room air conditioners_, refer to Informative Appendix F, Table F-3, for the

U.S. DOE minimum efficiency requirements for U.S. applications.
e. “Cap” in _EER_ and _COPH_ equations for _PTAC_ s and _PTHP_ s means cooling capacity in Btu/h at 95°F outdoor dry-bulb temperature.


114 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
