---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 120
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 120

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=120]]

## Extracted Content

**Table 6.8.1-6 Gas- and Oil-Fired Boilers—Minimum Efficiency Requirements**

































|Equipment Type a|Subcategory or<br>Rating Condition|Size Category<br>(Input)|Minimum<br>Efficiency i|Efficiency as of<br>3/2/2022|Test Procedure|
|---|---|---|---|---|---|
|_Boilers_,<br>hot water|Gas fired h|<300,000 Btu/h f,g for<br>applications outside<br>U.S. i|82%_AFUE_|82%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>hot water|Gas fired h|300,000 Btu/h and<br>2,500,000 Btu/hd|80%_Et_<br> c|80%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>hot water|Gas fired h|>2,500,000 Btu/h d|82%_Ec_<br> b|82%_Ec_<br> b|82%_Ec_<br> b|
|_Boilers_,<br>hot water|Oil fired e|<300,000 Btu/h f,g for<br>applications outside<br>U.S. i|84%_AFUE_|84%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>hot water|Oil fired e|300,000 Btu/h and<br>2,500,000 Btu/hd|82%_Et_<br> c|82%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>hot water|Oil fired e|>2,500,000 Btu/h d|84%_Ec_<br> b|84%_Ec_<br> b|84%_Ec_<br> b|
|_Boilers_,<br>steam|Gas fired|<300,000 Btu/hf for<br>applications outside<br>U.S. i|80%_AFUE_|80%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>steam|Gas fired—<br>all, except<br>natural draft|300,000 Btu/h and<br>2,500,000 Btu/hd|79%_Et_<br> c|79%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>steam|Gas fired—<br>all, except<br>natural draft|>2,500,000 Btu/h d|79%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Gas fired—<br>natural draft|300,000 Btu/h and<br>2,500,000 Btu/hd|77%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Gas fired—<br>natural draft|>2,500,000 Btu/h d|77%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Oil fired e|<300,000 Btu/h f for<br>applications outside<br>U.S. i|82%_AFUE_|82%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>steam|Oil fired e|300,000 Btu/h and<br>2,500,000 Btu/hd|81%_Et_<br> c|81%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>steam|Oil fired e|>2,500,000 Btu/h d|81%_Et_<br> c|81%_Et_<br> c|81%_Et_<br> c|


a. These requirements apply to _boilers_ with rated input of 8,000,000 Btu/h or less that are not packaged _boilers_ and to all packaged _boilers_ . Minimum _efficiency_ requirements for

_boilers_ cover all capacities of packaged _boilers_ .
b. _Ec_ = combustion _efficiency_ (100% less flue losses). See reference document for detailed information.
c. _Et_ = thermal _efficiency_ . See reference document for detailed information.
d. Maximum capacity—minimum and maximum ratings as provided for and allowed by the unit’s controls.
e. Includes oil-fired (residual).
f. _Boilers_ shall not be equipped with a constant burning pilot light.
g. A _boiler_ not equipped with a tankless domestic water-heating coil shall be equipped with an _automatic_ means for adjusting the temperature of the water such that an incremental

change in inferred heat load produces a corresponding incremental change in the temperature of the water supplied.
h. For new construction, refer to Section 6.4.1.1 for additional system compliance requirements.
i. See Informative Appendix F, Table F-4, for U.S. minimum efficiencies for residential products covered by U.S. DOE requirements for U.S. applications.


118 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
