---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 123
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 123

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=123]]

## Extracted Content

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements**




































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ air cooled<br>(cooling mode)|<65,000 Btu/h<br>Three-phase for<br>applications in the U.S.<br>and single- and three-<br>phase for applications<br>outside the U.S.|All|_VRF_ multisplit_system_|13.0_SEER_<br>Before 1/1/2023<br>_SEER2_ = 13.4<br>On or after 1/1/2023|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2023<br>AHRI 210/240-2023<br>on or after 1/1/2023|
|_VRF_ air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|11.0_EER_<br>14.6_IEER_<br>Before 1/1/2024<br>10.3_EER_<br>14.6_IEER_<br>On or after 1/1/24|AHRI 1230-2014 with<br>Addendum 1<br> before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|_VRF_ multisplit_system_ <br>with heat recovery|10.8_EER_<br>14.4_IEER_<br>Before 1/1/2024<br>10.1_EER_<br>14.4_IEER_<br>On or after 1/1/24|10.8_EER_<br>14.4_IEER_<br>Before 1/1/2024<br>10.1_EER_<br>14.4_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_|10.6_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.9_EER_<br>13.9_IEER_<br>On or after 1/1/24|10.6_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.9_EER_<br>13.9_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery|10.4_EER_<br>13.7_IEER_<br>Before 1/1/2024<br>9.7_EER_<br>13.7_IEER_<br>On or after 1/1/24|10.4_EER_<br>13.7_IEER_<br>Before 1/1/2024<br>9.7_EER_<br>13.7_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_|9.5_EER_<br>12.7_IEER_<br>Before 1/1/2024<br>9.1_EER_<br>12.7_IEER_<br>On or after 1/1/24|9.5_EER_<br>12.7_IEER_<br>Before 1/1/2024<br>9.1_EER_<br>12.7_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery|9.3_EER_<br>12.5_IEER_<br>Before 1/1/2024<br>8.9_EER_<br>12.5_IEER_<br>On or after 1/1/24|9.3_EER_<br>12.5_IEER_<br>Before 1/1/2024<br>8.9_EER_<br>12.5_IEER_<br>On or after 1/1/24|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 121
