---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 124
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 124

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=124]]

## Extracted Content

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements** _**(Continued)**_
















































































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ water source<br>(cooling mode)|<65,000 Btu/h|All|_VRF_ multisplit_systems_<br>86°F entering water|12.0_EER_<br>16.0_IEER_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ water source<br>(cooling mode)|<65,000 Btu/h|All|_VRF_ multisplit_systems_ <br>with heat recovery<br>86°F entering water|11.8_EER_<br>15.8_IEER_|11.8_EER_<br>15.8_IEER_|
|_VRF_ water source<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|12.0_EER_<br>16.0_IEER_|12.0_EER_<br>16.0_IEER_|
|_VRF_ water source<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|11.8_EER_<br>15.8_IEER_|11.8_EER_<br>15.8_IEER_|
|_VRF_ water source<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|10.0_EER_<br>14.0_IEER_|10.0_EER_<br>14.0_IEER_|
|_VRF_ water source<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|9.8_EER_<br>13.8_IEER_|9.8_EER_<br>13.8_IEER_|
|_VRF_ water source<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|10.0_EER_ <br>12.0_IEER_|10.0_EER_ <br>12.0_IEER_|
|_VRF_ water source<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|9.8_EER_ <br>11.8_IEER_|9.8_EER_ <br>11.8_IEER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>59°F entering water|16.2_EER_|AHRI 1230- 2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ groundwater<br>source (cooling<br>mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>with heat recovery<br>59°F entering water|16.0_EER_|16.0_EER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>59°F entering water|13.8_EER_|13.8_EER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>59°F entering water|13.6_EER_|13.6_EER_|
|_VRF_ ground source<br>(cooling mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>77°F entering water|13.4_EER_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ ground source<br>(cooling mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>with heat recovery<br>77°F entering water|13.2_EER_|13.2_EER_|
|_VRF_ ground source<br>(cooling mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>77°F entering water|11.0_EER_|11.0_EER_|
|_VRF_ ground source<br>(cooling mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>77°F entering water|10.8_EER_|10.8_EER_|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


122 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
