---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 125
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 125

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=125]]

## Extracted Content

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements** _**(Continued)**_




























































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)<br>Three-phase for<br>applications in the U.S.<br>and single- and three-<br>phase for applications<br>outside the U.S.||_VRF_ multisplit_system_|7.7_HSPF_<br>Before 1/1/2023<br>On or after 1/1/2023<br>_HSPF2_ = 7.5|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2023<br>AHRI 210/240-2023<br>on or after 1/1/2023|
|_VRF_ air cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>47°F db/43°F wb<br>_outdoor air_|3.3_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ air cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.25_COPH_|2.25_COPH_|
|_VRF_ air cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>47°F db/43°F wb<br>_outdoor air_|3.2_COPH_|3.2_COPH_|
|_VRF_ air cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|
|_VRF_ water source<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>68°F entering water|4.3_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ water source<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|4.3_COPH_|4.3_COPH_|
|_VRF_ water source<br>(heating mode)|135,000 Btu/h and<br><240,000 Btu/h<br>(cooling capacity)|135,000 Btu/h and<br><240,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|4.0_COPH_|4.0_COPH_|
|_VRF_ water source<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|3.9_COPH_|3.9_COPH_|
|_VRF_ groundwater<br>source (heating<br>mode)|<135,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>50°F entering water|3.6_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ groundwater<br>source (heating<br>mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>50°F entering water|3.3_COPH_|3.3_COPH_|
|_VRF_ ground source<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>32°F entering water|3.1_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ ground source<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>32°F entering water|2.8_COPH_|2.8_COPH_|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 123
