---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 134
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 134

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=134]]

## Extracted Content

**Table 6.8.1-16 Heat Pump and Heat Recovery Water-Chilling Packages—Minimum Efficiency Requirements**










































|Equipment<br>Type|Size Category<br>Refrigerating<br>Capacityn,<br>tonR|Cooling Operation Efficiencya,d,e,j<br>Air Source EER (FL/IPLV), Btu/W·h<br>Liquid-Source Power Input per Capacity<br>(FL/IPLV), kW/tonR|Col4|Heating Operation Efficiency,b,e,j|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Test<br>Procedure|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**Hot-**<br>**Water 1**|**Hot-**<br>**Water 2**|**Hot-**<br>**Water 2**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Path A**|**Path B**|**Path B**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**120.00°F/**<br>**140.00°F**|<br>**120.00°F/**<br>**140.00°F**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**120.00°F/**<br>**140.00°F**|<br>**120.00°F/**<br>**140.00°F**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**90.00°F/**<br>**140.00°F**|**120.00°F/**<br>**140.00°F**|**120.00°F/**<br>**140.00°F**|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥11.25~~q~~ and<br><150.0|≤0.6421 FL<br>≤0.5789_IPLV_.IP|≤0.7316 FL<br>≤0.4632_IPLV_.IP|44.00~~m~~<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA~~ p~~|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA~~ p~~|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|AHRI<br> 550/590|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥11.25~~q~~ and<br><150.0|≤0.6421 FL<br>≤0.5789_IPLV_.IP|≤0.7316 FL<br>≤0.4632_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥150.0 and<br><300.0|≤0.6190 FL<br>≤0.5748_IPLV_.IP|≤0.6684 FL<br>≤0.4211_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥150.0 and<br><300.0|≤0.6190 FL<br>≤0.5748_IPLV_.IP|≤0.6684 FL<br>≤0.4211_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥300.0 and<br><400.0|≤0.5895 FL<br>≤0.5526_IPLV_.IP|≤0.6263 FL<br>≤0.4105_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥300.0 and<br><400.0|≤0.5895 FL<br>≤0.5526_IPLV_.IP|≤0.6263 FL<br>≤0.4105_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥400.0 and<br><600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥400.0 and<br><600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.900<br>|NA p|NA p|NA p|≥6.850<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|65.00 m|NA p|NA p|NA p|≥3.900|NA p|NA p|NA p|≥6.850|NA p|NA p|NA p|NA p|NA p|



a. Cooling rating conditions are standard rating conditions defined in AHRI 550/590 (I-P), Table 4, except for liquid-cooled centrifugal chilling packages which can adjust cooling _efficiency_ for nonstandard rating conditions using _Kadj_ procedure in accordance with 



Section 6.4.1.2.1.
b. Heating full-load rating conditions are at standard rating conditions defined in AHRI 550/590 (I-P), Table 4; includes the impact of defrost for air source heating ratings.
c. For  liquid-source heat recovery chilling packages that have capabilities for heat rejection to a heat recovery condenser and a tower condenser the _COPHR_ applies to operation at full load with 100% heat recovery (no tower rejection). Units that only have capabilities

for partial heat recovery shall meet the requirements of Table 6.8.1-3.
d. For cooling operation, compliance with both the FL and _IPLV_ is required, but only compliance with Path A or Path B cooling _efficiency_ is required.
e. For units that operate in both cooling and heating, compliance with both the cooling and heating _efficiency_ is required.
f. For applications where the chilling package is installed to operate only in heating, compliance only with the heating performance _COPH_ is required at only one of the heating AHRI 550/590 (I-P) standard rating conditions of Low, Medium, High, or Boost. Compliance

with cooling performance is not required.
g. For air source heat pumps, compliance with both the 47.00°F and 17.00°F heating source _outdoor air_ temperature (OAT) rating _efficiency_ is required for heating.
h. For heat-pump chilling package applications where the cooling capacity is not being used for conditioning, compliance with the heating performance _COPH_ is only required at one of the four heating AHRI 550/590 standard ratings conditions of Low, Medium, High,

or Boost. Compliance with the cooling performance is required as defined in footnotes (a) and (d), except as noted in footnote (f).
i. For simultaneous cooling and heating chillers applications where there is simultaneous cooling and heating, compliance with the simultaneous cooling performance heat recovery _COPSHC_ is only required at one of the four simultaneous cooling and heating AHRI 550/

590 (I-P) standard ratings conditions of Low, Medium, High, or Boost. Compliance with the cooling only performance is required as defined in footnotes (a) and (d).
j. For heat recovery heating chilling package applications where there is simultaneous cooling and heating, compliance with the heating performance heat recovery _COPHR_ is only required at one of the four heating AHRI 550/590 (I-P) standard ratings conditions of Low,



Medium, Hot-Water 1, or Hot-Water 2. Compliance with the cooling only performance is required as defined in footnotes a and d.
k. Chilling packages employing a freeze-protection liquid in accordance with Section 6.4.1.2.2 shall be tested or rated with water for the purpose of compliance with the requirements of this table.
l. Outdoor air entering dry-bulb (db) temperature and wet-bulb (wb) temperature.
m. Source-leaving liquid temperature.




  - The cooling evaporator liquid flow rate used for the heating rating for a reverse cycle air-to-water heat pump shall be the flow rate determined during the full-load cooling rating.

  - The cooling evaporator liquid flow rate for the simultaneous cooling and heating and heat recovery liquid cooled chilling packages rating shall be the liquid flow rates from the cooling operation full load rating.

  - For heating-only fluid-to-fluid chiller packages, the evaporator flow rate obtained with an entering liquid temperature of 54.00°F and a leaving liquid temperature of 44.00°F shall be used.
n. The size category is the full-load net refrigerating cooling mode capacity, which is the capacity of the evaporator available for cooling of the thermal load external to the chilling package.

 - A heat recovery condenser at its maximum load point must remove enough heat from the refrigerant to cool the refrigerant to remove all superheat energy and begin condensation of the refrigerant. A heat recovery system where only the superheat is reduced is not

covered by Table 6.8.1-16 and is considered a desuperheater, and the chiller package must comply with Table 6.8.1-3.
p. “NA” means the requirements are not applicable.
q. Water-to-water heat pumps with a capacity less than 135,000 Btu/h are covered by Table 6.8.1-15.
