---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 137
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 137

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=137]]

## Extracted Content

**Table 6.8.1-20 Walk-In Cooler and Freezer Refrigeration System Efficiency Requirements**
























|Class Descriptor|Class|Minimum Annual<br>Walk-In Energy Factor AWEF,<br>Btu/W·h a|Test<br>Procedure|Compliance Date:<br>Equipment Manufactured<br>Starting On|
|---|---|---|---|---|
|Dedicated condensing, medium<br>temperature, indoor system|DC.M.I|5.61|AHRI 1250|June 5, 2017|
|Dedicated condensing, medium<br>temperature, outdoor system|DC.M.O|7.60|AHRI 1250|June 5, 2017|
|Dedicated condensing, low<br>temperature, indoor system, net<br>capacity (_qnet_) < 6500 Btu/h|DC.L.I<br><6500 Btu/h|9.091 × 10–5 ×_qnet_ + 1.81|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, indoor system, net<br>capacity (_qnet_)  6500 Btu/h|DC.L.I,<br>6500 Btu/h|2.40|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, outdoor system, net<br>capacity (_qnet_) < 6500 Btu/h|DC.L.O,<br><6500 Btu/h|6.522 × 10–5 ×_qnet_ + 2.73|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, outdoor system, net<br>capacity (_qnet_) 6500 Btu/h|DC.L.O,<br>6500 Btu/h|3.15|AHRI 1250|July 10, 2020|
|Unit cooler, medium|UC.M|9.00|AHRI 1250|July 10, 2020|
|Unit cooler, low temperature, net<br>capacity (_qnet_) < 15,500 Btu/h|UC.L,<br><15,500 Btu/h|1.575 × 10–5 ×_qnet_ + 3.91|AHRI 1250|July 10, 2020|
|Unit cooler, low temperature, net<br>capacity (_qnet_)  15,500 Btu/h|UC.L,<br>15,500 Btu/h|4.15|AHRI 1250|July 10, 2020|



a. _qnet_ is net capacity (Btu/h) as determined in accordance with AHRI 1250.








|Table 6.8.1-21 Ceiling Fan|Efficiency Requirements a|Col3|Col4|
|---|---|---|---|
|**Equipment Type**|**Size Category**|**Minimum Efficiencyb**|**Test Procedurec**|
|_Large-diameter ceiling fan_<br>for applications outside the<br>U.S.|Blade span ≥ 84.5 in.|_CFEI_ ≥ 1.00 at high (maximum) speed; and<br>_CFEI_ ≥ 1.31 at 40% of high speed or the nearest<br>speed that is not less than 40% of high speed|10 CFR 430 Appendix U<br>or AMCA Standard 230<br>and AMCA Standard 208|



a. The minimum _efficiency_ requirements at both high speed and 40% of maximum speed must be met or exceeded to comply with this standard.
b. _Ceiling fans_ are regulated in the U.S. as consumer products under 10 CFR 430. For U.S. applications of large-diameter ceiling fans, refer to Informative Appendix F, Table F-6,

for the U.S. DOE minimum _efficiency_ requirements.
c. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 135
