---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 139
extraction_method: text
page_classification: mixed
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 139

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=139]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-139-138-0.png]]

**7. SERVICE WATER HEATING**

**7.1 General**
**7.1.1 Service Water-Heating Scope.** Section 7 specifies requirements for _service water-heating systems_
and _equipment._

**7.1.2 New Buildings.** _Service water-heating_ _systems_ and _equipment_ shall comply with the requirements
of Section 7.2.

**7.1.3 Additions to Existing Buildings.** _Service water-heating_ _systems_ and _equipment_ shall comply with
the requirements of Section 7.2.

**Exception to 7.1.3:** When the _service water heating_ to an _addition_ is provided by existing _service_

_water-heating_ _systems_ and _equipment_, such _systems_ and _equipment_ shall not be required to comply
with this standard. However, any new _systems_ or _equipment_ installed must comply with specific
requirements applicable to those _systems_ and _equipment_ .

**7.1.4 Alterations to Service Water-Heating Systems and Equipment.** _Building_ _service water heating_
_equipment_ installed as a direct replacement for _existing building_ _service water heating_ _equipment_ shall comply with the requirements of Section 7 applicable to the _equipment_ being replaced. New and replacement
_piping_ shall comply with Section 7.4.3.

**Exception to 7.1.4:** Compliance shall not be required where there is insufficient _space_ or access to meet

these requirements.

**7.2 Compliance Paths.** _Service water heating systems_ and _equipment_ shall comply with Sections 7.2.1 and
7.2.2.
**7.2.1 Requirements for All Compliance Paths.** _Service water heating systems_ and _equipment_ shall comply
with Sections 7.1, “General”; 7.4, “Mandatory Provisions”; 7.7, “Submittals”; and 7.8, “Product Information.”

**7.2.2 Additional Requirements to Comply with Section 7.** _Service water heating systems_ and _equip-_
_ment_ shall comply with Section 7.5, “Prescriptive Compliance Path.”

**7.3 Simplified Building Compliance Path** (Not Used)

**7.4 Mandatory Provisions**
**7.4.1 Load Calculations.** _Service water heating_ _system_ design loads for the purpose of sizing _systems_
and _equipment_ shall be determined in accordance with the _manufacturer_ ’s published sizing guidelines or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 137
