---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 140
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 140

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=140]]

## Extracted Content

_generally accepted engineering standards_ and handbooks acceptable to the _adopting authority_ (e.g.,
_ASHRAE Handbook—HVAC Applications_ ).

**7.4.2 Equipment Efficiency.** All water-heating _equipment_, _hot-water supply boilers_ used solely for heating potable water, _pool_ heaters, and hot-water storage tanks shall meet the criteria listed in Table 7.4-1.
Where multiple criteria are listed, all criteria shall be met. Omission of minimum performance requirements
for certain classes of _equipment_ does not preclude use of such _equipment_ where appropriate. _Equipment_ not
listed in Table 7.4-1 has no minimum performance requirements.

**Exceptions to 7.4.2:** All _water heaters_ and _hot-water supply boilers_ having more than 140 gal of storage

capacity are not required to meet the standby loss (SL) requirements of Table 7.4-1 when


1. the tank surface is thermally insulated to R-12.5,
2. a standing pilot light is not installed, and
3. gas- or oil-fired storage _water heaters_ have a _flue damper_ or fan-assisted combustion.


**7.4.3 Service Water Heating System Piping Insulation.** _Service water heating system_ _piping_ shall be
surrounded by uncompressed insulation of the thickness shown in Table 7.4-2. When the insulation thermal
conductivity is not within the range in the table, the following equation shall be used to calculate the minimum insulation thickness:

_talt_ = _r_ [(1 + _ttable_ / _r_ ) × _kalt_ / _kupper_                                 - 1]

where
_talt_ = minimum insulation thickness of the alternate material, in.
_r_ = actual outside radius of pipe, in.
_ttable_ = insulation thickness listed in Table 7.4-2 for applicable fluid temperature and pipe size
_kalt_ = _thermal conductivity_ of the alternate material at mean rating temperature indicated for the
applicable fluid temperature, Btu·in/h·ft [2] ·°F
_kupper_ = upper value of the _thermal conductivity_ range listed in this table for the applicable fluid
temperature, Btu·in/h·ft [2] ·°F
**Exception to 7.4.3:** For nonmetallic _piping_ thicker than Schedule 80 and having _thermal resistance_

greater than that of steel pipe, reduced insulation thicknesses are permitted if documentation is provided showing that the pipe with the proposed insulation has no more heat transfer per foot than a
steel pipe of the same size with the insulation thickness shown in the table.


**7.4.3.1** The following _piping_ shall be insulated per the requirements of this section:


a. _Recirculating system_ _piping_, including the supply and return _piping_
b. The first 8 ft of outlet _piping_ from

1. storage _water heaters_,
2. hot-water storage tanks, and
3. any _water heater_ and _hot-water supply boiler_ containing 10 gal or more of water heated by a direct
heat source, an indirect heat source, or both a direct heat source and an indirect heat source.
c. The first 8 ft of branch _piping_ connecting to recirculated, _heat traced_, or impedance heated _piping._
d. The make-up water inlet _piping_ between heat traps (see Section 7.4.6) and the storage _water heaters_ and

the storage tank they are serving, in a _nonrecirculating service water heating system_ .
e. Hot-water _piping_ between multiple _water heaters_, between multiple hot-water storage tanks, and

between _water heaters_ and hot-water storage tanks.
f. _Piping_ that is externally heated (such as _heat trace_ or impedance heating).


**Exceptions to 7.4.3.1:**

1. Factory-installed _piping_ within _water heaters_ and hot-water storage tanks tested and rated in
accordance with Section 6.4.1.
2. _Piping_ that conveys hot water that has not been heated through the use of _fossil fuels_ or electricity.
3. For _piping_ 1 in. or less, insulation is not required for valves or strainers.
4. _Piping_ in _existing buildings_ where _alterations_ are made to existing _service water heating systems_
where there is insufficient space or access to meet the requirements.
5. Insulation is not required at the point where _piping_ passes through a framing member if it requires
increasing the size of the framing member.
6. Insulation is not required on _piping_ at the point where a vertical support of the _piping_ is installed.


138 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
