---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 141
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 141

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=141]]

## Extracted Content

**Table 7.4-1 Performance Requirements for Water-Heating Equipment—Minimum Efficiency Requirements**





















































|Equipment Type|Size Category<br>(Input)|Subcategory or<br>Rating Condition|Performance Required a|Test<br>Procedureb,c|
|---|---|---|---|---|
|Electric table-top<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>20 gal and120 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>20 gal and55 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>>55 gal and120 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|>12_kW_|<4000 (Btu/h)/gal|SL  0.3 + 27/_Vm_ %/h|10 CFR 431.106|
|Electric<br>instantaneous_water_<br>_heaters_|12_kW_|4000 (Btu/h)/gal<br><2 gal|For applications outside US, see footnote (h).<br>For US applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric<br>instantaneous_water_<br>_heaters_|>12_kW_ and<br>58.6_kW_ c|4000 (Btu/h)/gal<br>2 gal<br>180°F|Very small DP: UEF = 0.80<br>Low DP: UEF = 0.80<br>Medium DP: UEF = 0.80<br>High DP: UEF = 0.80|10 CFR 430<br>Appendix E|
|Electric<br>instantaneous_water_<br>_heaters_|58.6_kW_ c|4000 (Btu/h)/gal<br><10 gal|No requirement|No requirement|
|Electric<br>instantaneous_water_<br>_heaters_|58.6_kW_ c|4000 (Btu/h)/gal<br>10 gal|No requirement|No requirement|
|Gas storage<br>water heaters|75,000 Btu/h|<4000 (Btu/h)/gal<br>20 gal and55 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|75,000 Btu/h|<4000 (Btu/h)/gal<br>>55 gal and100 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|>75,000 Btu/h and<br>105,000 Btu/h d|<4000 (Btu/h)/gal<br>120 gal<br>180°F|Very small DP: UEF = 0.2674 – (0.0009 ×_Vr_)<br>Low DP: UEF = 0.5362 – (0.0012 ×_Vr_)<br>Medium DP: UEF = 0.6002 – (0.0011 ×_Vr_)<br>High DP: UEF = 0.6597 – (0.0009 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|>105,000 Btu/h d,f|<4000 (Btu/h)/gal|80%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|Gas instantaneous<br>water heaters|>50,000 Btu/h and<br>200,000 Btu/h|4000 (Btu/h)/gal<br><2 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas instantaneous<br>water heaters|200,000 Btu/h d,f|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|Gas instantaneous<br>water heaters|200,000 Btu/h f|4000 (Btu/h)/gal<br>10 gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|
|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 139
