---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 142
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 142

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=142]]

## Extracted Content

**Table 7.4-1 Performance Requirements for Water-Heating Equipment—Minimum Efficiency Requirements** _**(Continued)**_

























































|Equipment Type|Size Category<br>(Input)|Subcategory or<br>Rating Condition|Performance Required a|Test<br>Procedureb,c|
|---|---|---|---|---|
|Oil storage<br>water heaters|105,000 Btu/h|<4000(Btu/h)/gal<br>50 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Oil storage<br>water heaters|105,000 Btu/h and<br>140,000 Btu/h e|120 gal<br><4000 (Btu/h)/gal<br>180°F|Very small DP: UEF = 0.2932 – (0.0015 ×_Vr_)<br>Low DP: UEF = 0.5596 – (0.0018 ×_Vr_)<br>Medium DP: UEF = 0.6194 – (0.0016 ×_Vr_)<br>High DP: UEF = 0.6740 – (0.0013 ×_Vr_)|10 CFR 430<br>Appendix E|
|Oil storage<br>water heaters|>140,000 Btu/h|<4000 (Btu/h)/gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|Oil instantaneous<br>water heaters|210,000 Btu/h|4000 (Btu/h)/gal<br><2 gal|80%_Et_<br>_EF_  0.59 – 0.0005 ×_V_|10 CFR 430<br>Appendix E|
|Oil instantaneous<br>water heaters|>210,000 Btu/h|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|Oil instantaneous<br>water heaters|>210,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|78%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|78%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|
|_Hot-water supply_<br>_boilers_, gas and oil f|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|_Hot-water supply_<br>_boilers_, gas f|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|_Hot-water supply_<br>_boilers_, oil|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|78%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|_Pool_ heaters, gas|All||82%_Et_ for commercial_pool_ heaters and for<br>applications outside U.S. For U.S.<br>applications, see footnote (g).|10 CFR 430<br>Appendix P|
|Heat pump_pool_ <br>heaters|All|50°F db 44.2°F wb<br>_outdoor air_<br>80.0°F entering water|4.0_COP_|10 CFR 430<br>Appendix P|
|Unfired storage tanks|All||R-12.5|(none)|
|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|


140 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
