---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 143
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 143

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=143]]

## Extracted Content

**Table 7.4-2 Minimum Piping Insulation Thickness for Service Water Heating Systems** **[ a,b]**










|Service Hot-Water<br>Temperature Range|Insulation Thermal Conductivity|Col3|Nominal Pipe or Tube Size, in.|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Service Hot-Water**<br>**Temperature Range**|**Conductivity,**<br>**Btu·in/h·ft2·°F**|**Mean Rating**<br>**Temperature, °F**|**<1**|**1 to <1-1/2**|**1-1/2 to <4**|**4 to <8**|**≥8**|
|**Service Hot-Water**<br>**Temperature Range**|**Conductivity,**<br>**Btu·in/h·ft2·°F**|**Mean Rating**<br>**Temperature, °F**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|



_Service Water Heating System Piping_ not Located in Partitions within _Conditioned Spaces_

|105°F to 140°F|0.22 to 0.28|100|1.0|1.0|1.5|2.0|2.0|
|---|---|---|---|---|---|---|---|
|>140°F to 200°F|0.25 to 0.29|125|1.5|1.5|2.5|2.5|2.5|
|>200°F|0.27 to 0.30|150|2.5|2.5|3.0|3.0|3.0|



_Service Water Heating System Piping_ Located in Partitions within _Conditioned Spaces_

|105°F to 140°F|0.22 to 0.28|100|1.0|1.0|1.5|1.5|1.5|
|---|---|---|---|---|---|---|---|
|>140°F to 200°F|0.25 to 0.29|125|1.0|1.0|2.0|2.0|2.0|
|>200°F|0.27 to 0.30|150|1.5|1.5|2.5|3.0|3.0|



a. These thicknesses are based on _energy efficiency_ considerations only. Additional insulation may be necessary for safety.
b. For direct-buried _service water_ _heating system piping_, reduction of these thicknesses by 1.5 in. shall be permitted (before thickness adjustment required in Section 7.4.3 but not

to thicknesses less than 1 in.).


**7.4.4 Service Water-Heating System Controls**
_**Informative Note:**_ _Service water heating_ _system_ control settings and operating temperatures should be
determined in accordance with the ASHRAE Standard 188 _building_ water _systems_ water management program for the _building_, or with _generally accepted engineering standards_ and guidance (e.g., ASHRAE
Guideline 12).

**7.4.4.1 Temperature Controls.** Temperature controls shall be provided that allow for storage temperature adjustment from 120°F or lower to a maximum temperature compatible with the intended use.

**Exception to 7.4.4.1:** When the _manufacturers_ ’ installation instructions specify a higher minimum _ther-_

_mostat_ setting to minimize condensation and resulting corrosion.

**7.4.4.2 Temperature Maintenance Controls.** _Systems_ designed to maintain usage temperatures in hotwater pipes, such as recirculating hot-water _systems_ or _heat trace_, shall be equipped with _automatic_ time
switches or other controls that can be set to switch off the usage temperature maintenance _system_ during
extended periods when hot water is not required.

**7.4.4.3 Outlet Temperature Controls.** Temperature controlling means shall be provided to limit the
maximum temperature of water delivered from lavatory faucets in _public facility restrooms_ to 110°F.

**7.4.4.4 Circulating Pump Controls.** When used to maintain storage tank water temperature, recirculating _pumps_ shall be equipped with controls limiting operation to a period from the start of the heating cycle to
a maximum of five minutes after the end of the heating cycle.

**7.4.5 Pools**
**7.4.5.1 Pool Heaters.** _Pool_ heaters shall be equipped with a _readily accessible_ on/off switch to allow
shutting off the heater without adjusting the _thermostat_ setting. _Pool_ heaters fired by natural gas shall not
have continuously burning pilot lights.

**7.4.5.2 Pool Covers.** Heated _pools_ shall be equipped with a vapor retardant _pool_ cover on or at the water
surface. _Pools_ heated to more than 90°F shall have a _pool_ cover with a minimum insulation value of R-12.

**Exception to 7.4.5.2:** _Pools_ deriving over 60% of the _energy_ for heating from _site-recovered energy_ or

_on-site renewable energy_ .

**7.4.5.3 Time Switches.** Time switches shall be installed on swimming _pool_ heaters and _pumps_ .
**Exceptions to 7.4.5.3:**

1. Where public health standards require 24-hour _pump_ operation.
2. Where _pumps_ are required to operate solar and waste heat recovery _pool_ heating _systems._

**7.4.6 Heat Traps.** Vertical pipe risers serving storage _water heaters_ and storage tanks not having integral
heat traps and serving a _nonrecirculating system_ shall have heat traps on both the inlet and outlet _piping_ as
close as practical to the storage tank. A heat trap is a means to counteract the natural convection of heated
water in a vertical pipe run. The means is either (a) a device specifically designed for the purpose or an


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 141
