---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 144
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 144

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=144]]

## Extracted Content

arrangement of tubing that forms a loop of 360 degrees, or (b) _piping_ that from the point of connection to the
_water heater_ (inlet or outlet) includes a length of _piping_ directed downward before connection to the vertical
_piping_ of the supply water or hot-water _distribution system_, as applicable.

**7.5 Prescriptive Compliance Path**
**7.5.1 Space Heating and Service Water Heating.** The use of a gas-fired or oil-fired _space_ -heating _boiler_
_system_ otherwise complying with Section 6 to provide the total _space_ heating and _service water heating_ for
a _building_ is allowed when one of the following conditions is met:


a. The single _space_ -heating _boiler_, or the component of a modular or multiple _boiler system_ that is heating

the service water, has a standby loss in Btu/h not exceeding

(13.3  pmd + 400)/ _n_
where pmd is the probable maximum demand in gal/h determined in accordance with the procedures
described in _generally accepted engineering standards_ and handbooks, and _n_ is the fraction of the year
when the outdoor daily _mean temperature_ is greater than 64.9°F.

The standby loss is to be determined for a test period of 24 hours duration while maintaining a _boiler_
water temperature of at least 90°F above ambient, with an ambient temperature between 60°F and 90°F.
For a _boiler_ with a modulating burner, this test shall be conducted at the lowest input.
b. It is demonstrated to the satisfaction of the _authority having jurisdiction_ that the use of a single heat

source will consume less _energy_ than separate units.
c. The _energy_ input of the combined _boiler_ and _water heater_ _system_ is less than 150,000 Btu/h.


**7.5.2 Service Water-Heating Equipment.** _Service water-heating_ _equipment_ used to provide the additional function of _space_ heating as part of a combination (integrated) _system_ shall satisfy all stated requirements for the _service water-heating_ _equipment_ .

**7.5.3 Large Service Water-Heating Systems.** New _buildings_ with _service water-heating systems_ with a
total installed input capacity of 1,000,000 Btu/h or greater, provided by high-capacity gas-fired _service_
_water-heating_ _equipment_, shall meet either or both of the following requirements:


a. Where a single unit of high-capacity gas-fired _service water-heating equipment_ is installed, it shall have

a minimum thermal _efficiency_ ( _Et_ ) of 92%.
b. Multiple units of high-capacity gas-fired _service_ _water-heating_ _equipment_ connected to the same _service_

_water-heating system_ shall have a total input capacity-weighted average thermal _efficiency_ ( _Et_ ) of at least
90%, and a minimum of 30% of the input of the high-capacity gas-fired _service water-heating equipment_ in
the _service water heating-system_ shall have a thermal _efficiency_ ( _Et_ ) of at least 92%.

High-capacity gas-fired _service water-heating equipment_ comprises gas-fired instantaneous _water heat-_
_ers_ with a rated input both greater than 200,000 Btu/h and not less than 4000 Btu/h per gallon of stored
water, and gas-fired storage _water heaters_ with a rated input both greater than 105,000 Btu/h and less than
4000 Btu/h per gallon of stored water.
**Exceptions to 7.5.3:**

1. _Water heaters_ installed in individual _dwelling units_ .
2. Individual gas _water heaters_ with input capacity not greater than 100,000 Btu/h.

**7.6 Alternative Compliance Path** (Not Used)

**7.7 Submittals**
**7.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**7.7.2 Permit Application Documentation** (Not Used)
**7.7.3 Completion Requirements**
**7.7.3.1 Record Documents.** _Construction documents_ shall require that, within 90 days after the date of
_building envelope_ acceptance, _record documents_ be provided to the _building_ owner or the designated representative of the _building_ owner.

**7.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner, or the designated representative of the _building_ owner, within 90
days after the date of _system_ acceptance. These manuals shall be in accordance with industry-accepted standards and shall include, at a minimum, operation manuals and maintenance manuals for each component of
the _system_ requiring maintenance, except components not furnished as part of the project. Required routine
maintenance actions shall be clearly identified.


142 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
